<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Tutorial · SmartInverter-3P-DOPF.jl</title><meta name="title" content="Tutorial · SmartInverter-3P-DOPF.jl"/><meta property="og:title" content="Tutorial · SmartInverter-3P-DOPF.jl"/><meta property="twitter:title" content="Tutorial · SmartInverter-3P-DOPF.jl"/><meta name="description" content="Documentation for SmartInverter-3P-DOPF.jl."/><meta property="og:description" content="Documentation for SmartInverter-3P-DOPF.jl."/><meta property="twitter:description" content="Documentation for SmartInverter-3P-DOPF.jl."/><meta property="og:url" content="https://epsrlab-ub.github.io/SmartInverter-3P-DOPF.jl/tutorial_voltvar/"/><meta property="twitter:url" content="https://epsrlab-ub.github.io/SmartInverter-3P-DOPF.jl/tutorial_voltvar/"/><link rel="canonical" href="https://epsrlab-ub.github.io/SmartInverter-3P-DOPF.jl/tutorial_voltvar/"/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/custom.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li class="is-active"><a class="tocitem" href>Tutorial</a><ul class="internal"><li><a class="tocitem" href="#Prerequisites"><span>Prerequisites</span></a></li><li><a class="tocitem" href="#Why-the-curve-has-to-be-embedded-in-the-DOPF"><span>Why the curve has to be embedded in the DOPF</span></a></li><li><a class="tocitem" href="#The-IEEE-1547-Volt-VAr-law"><span>The IEEE 1547 Volt-VAr law</span></a></li><li><a class="tocitem" href="#Why-an-&quot;if-else&quot;-cannot-go-straight-into-a-solver"><span>Why an &quot;if-else&quot; cannot go straight into a solver</span></a></li><li><a class="tocitem" href="#Method-A-—-Big-M"><span>Method A — Big-M</span></a></li><li><a class="tocitem" href="#Method-B-—-Lambda-/-SOS2"><span>Method B — Lambda / SOS2</span></a></li><li><a class="tocitem" href="#Method-C-—-Heaviside"><span>Method C — Heaviside</span></a></li><li><a class="tocitem" href="#The-three-phase-hosts"><span>The three-phase hosts</span></a></li><li><a class="tocitem" href="#The-three-phase-case-study"><span>The three-phase case study</span></a></li><li><a class="tocitem" href="#Verification:-does-the-dispatch-actually-lie-on-the-curve?"><span>Verification: does the dispatch actually lie on the curve?</span></a></li><li><a class="tocitem" href="#The-two-hosts,-side-by-side"><span>The two hosts, side by side</span></a></li><li><a class="tocitem" href="#What-the-exact-power-flow-says"><span>What the exact power flow says</span></a></li><li><a class="tocitem" href="#What-each-host-costs"><span>What each host costs</span></a></li><li><a class="tocitem" href="#Does-it-scale?"><span>Does it scale?</span></a></li><li><a class="tocitem" href="#Running-the-three-phase-examples"><span>Running the three-phase examples</span></a></li><li><a class="tocitem" href="#Reproducing-these-results"><span>Reproducing these results</span></a></li><li><a class="tocitem" href="#Takeaways"><span>Takeaways</span></a></li><li><a class="tocitem" href="#References"><span>References</span></a></li></ul></li><li><a class="tocitem" href="../api/">API reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Tutorial</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Tutorial</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/epsrlab-ub/SmartInverter-3P-DOPF.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/epsrlab-ub/SmartInverter-3P-DOPF.jl/blob/main/docs/src/tutorial_voltvar.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Modeling-Smart-Inverters-in-Three-Phase-Distribution-Optimal-Power-Flow"><a class="docs-heading-anchor" href="#Modeling-Smart-Inverters-in-Three-Phase-Distribution-Optimal-Power-Flow">Modeling Smart Inverters in Three-Phase Distribution Optimal Power Flow</a><a id="Modeling-Smart-Inverters-in-Three-Phase-Distribution-Optimal-Power-Flow-1"></a><a class="docs-heading-anchor-permalink" href="#Modeling-Smart-Inverters-in-Three-Phase-Distribution-Optimal-Power-Flow" title="Permalink"></a></h1><p>A smart inverter does not accept a reactive-power set-point as an input. Rather, it follows a Volt-VAr curve: it measures its own terminal voltage and decides, on its own, how much reactive power to inject or absorb. A distribution optimal power flow (DOPF) problem that ignores the curve will return a reactive dispatch that could be unsuitable at the local inverter controller level.</p><p>Real low-voltage feeders are unbalanced. Loads and rooftop inverters connect between one phase and neutral, so the three phases carry different currents and sit at different voltages, and an inverter on phase <em>a</em> senses a different terminal voltage from its neighbour on phase <em>b</em> at the very same bus. This tutorial is three-phase throughout: every formulation, every host and every result below is written for an unbalanced multiphase network.</p><p>It shows three ways to embed the Volt-VAr curve into a three-phase DOPF, so that every dispatch point the solver returns is one the inverter would actually produce. All three are exact formulations of the curve and, on the case study below, all three return the same answer. What separates them is the solver technology they demand and how they scale.</p><p>To keep the separation between <em>encoding</em> and <em>network model</em> measurable rather than merely asserted, the three encodings are run against <strong>two</strong> three-phase hosts, a linear one and a near-exact one. Six runs, one curve, and an exact power flow to decide between the hosts.</p><p>Both feeders used below are real Electricity North West low-voltage networks from the <em>Low Voltage Network Solutions</em> project, Kron-reduced to three wires: <code>network_5_Feeder_2</code> <a href="#ref-14">[14]</a> for the case study and <code>network_17_Feeder_6</code> <a href="#ref-15">[15]</a> for the scalability check. The Kron reduction follows <a href="#ref-16">[16]</a>, and the conductor impedances are those of <a href="#ref-17">[17]</a>.</p><h2 id="Prerequisites"><a class="docs-heading-anchor" href="#Prerequisites">Prerequisites</a><a id="Prerequisites-1"></a><a class="docs-heading-anchor-permalink" href="#Prerequisites" title="Permalink"></a></h2><p>Everything on this page is Julia: the code blocks run in Julia, and the six example scripts in the repository are Julia programs. No prior Julia knowledge is assumed, but the environment has to be set up before any of it will run.</p><h3 id="Getting-Julia"><a class="docs-heading-anchor" href="#Getting-Julia">Getting Julia</a><a id="Getting-Julia-1"></a><a class="docs-heading-anchor-permalink" href="#Getting-Julia" title="Permalink"></a></h3><p>This package requires <strong>Julia 1.10 or newer</strong>, and is tested on 1.10 and on the current release. If you do not have Julia yet, install it with <a href="https://github.com/JuliaLang/juliaup">juliaup</a>, or via the <a href="https://apps.microsoft.com/detail/9NJNWW8PVKMN">Microsoft Store</a> (or <code>winget install julia -s msstore</code>) on Windows, or with <code>curl -fsSL https://install.julialang.org | sh</code> on macOS and Linux.</p><p>Alternatively, take an installer from <a href="https://julialang.org/downloads/">julialang.org/downloads</a>.</p><h3 id="Get-the-code"><a class="docs-heading-anchor" href="#Get-the-code">Get the code</a><a id="Get-the-code-1"></a><a class="docs-heading-anchor-permalink" href="#Get-the-code" title="Permalink"></a></h3><p>The six example scripts, both feeders, the load and irradiance profiles and the committed results all live in the repository, so the first step is to clone it. Every command on this page is run from the directory this creates:</p><pre><code class="language-bash hljs">git clone https://github.com/epsrlab-ub/SmartInverter-3P-DOPF.jl
cd SmartInverter-3P-DOPF.jl</code></pre><h3 id="Choosing-an-environment"><a class="docs-heading-anchor" href="#Choosing-an-environment">Choosing an environment</a><a id="Choosing-an-environment-1"></a><a class="docs-heading-anchor-permalink" href="#Choosing-an-environment" title="Permalink"></a></h3><p>Julia installs packages into an <em>environment</em>, and a fresh environment starts out empty. Plain <code>julia</code> uses the shared default environment; <code>julia --project=.</code> uses the one described by the <code>Project.toml</code> in the current directory.</p><p>The three-phase example scripts are <strong>standalone</strong>: they carry their own <code>Project.toml</code>, they do not depend on this repository being installed as a package, and one command installs everything they need:</p><pre><code class="language-bash hljs">julia --project=examples/three_phase -e &quot;using Pkg; Pkg.instantiate()&quot;</code></pre><p>That is the whole setup. The sections below matter mainly when you are assembling an environment of your own.</p><h3 id="Packages"><a class="docs-heading-anchor" href="#Packages">Packages</a><a id="Packages-1"></a><a class="docs-heading-anchor-permalink" href="#Packages" title="Permalink"></a></h3><p>Every package the three-phase scripts use is in the General registry, Julia&#39;s default package catalogue, so it can be added by name:</p><pre><code class="language-julia hljs">using Pkg
Pkg.add([&quot;JuMP&quot;, &quot;JSON3&quot;, &quot;Plots&quot;])              # modelling, data files, figures
Pkg.add([&quot;Printf&quot;, &quot;LinearAlgebra&quot;])             # standard library</code></pre><table><tr><th style="text-align: left">package</th><th style="text-align: left">what it is for</th></tr><tr><td style="text-align: left"><code>JuMP</code></td><td style="text-align: left">the modelling layer every formulation on this page is written in</td></tr><tr><td style="text-align: left"><code>JSON3</code></td><td style="text-align: left">reading the feeder, load and irradiance files, and the committed results</td></tr><tr><td style="text-align: left"><code>Plots</code></td><td style="text-align: left">every figure</td></tr><tr><td style="text-align: left"><code>Printf</code></td><td style="text-align: left">formatting the printed output and the tables</td></tr><tr><td style="text-align: left"><code>LinearAlgebra</code></td><td style="text-align: left">the 3×3 phase impedances that make the network model three-phase</td></tr></table><p>The last two ship with Julia, but a project environment still has to add them before <code>using</code> will find them. Make sure all of this is installed in the same environment you run the code from. <code>Pkg.status()</code> lists what the active environment already has, and a <code>using</code> line that raises <code>ArgumentError: Package X not found</code> means <code>Pkg.add(&quot;X&quot;)</code> has not been run for it.</p><p>If you also want the Julia package in <code>src/</code> (still named <code>SmartInverterDOPF</code>) rather than only the standalone scripts, it is not in the registry and installs from its Git URL:</p><pre><code class="language-julia hljs">Pkg.add(url = &quot;https://github.com/epsrlab-ub/SmartInverter-3P-DOPF.jl&quot;)</code></pre><h3 id="Solvers"><a class="docs-heading-anchor" href="#Solvers">Solvers</a><a id="Solvers-1"></a><a class="docs-heading-anchor-permalink" href="#Solvers" title="Permalink"></a></h3><p>Two of the three encodings produce a mixed-integer linear program (MILP) and need an MILP solver; the third produces a nonlinear program (NLP) and needs an NLP solver. Both solvers used here are in the General registry:</p><pre><code class="language-julia hljs">Pkg.add([&quot;Gurobi&quot;, &quot;Ipopt&quot;])</code></pre><table><tr><th style="text-align: left">encoding</th><th style="text-align: left">model class</th><th style="text-align: left">solver used here</th></tr><tr><td style="text-align: left">Big-M, Lambda / SOS2</td><td style="text-align: left">MILP</td><td style="text-align: left">Gurobi</td></tr><tr><td style="text-align: left">Heaviside</td><td style="text-align: left">NLP</td><td style="text-align: left">Ipopt</td></tr></table><p>Gurobi is commercial and needs a licence, and is <a href="https://www.gurobi.com/academia/academic-program-and-licenses/">free for academic users</a>. Ipopt is open source and needs no licence, so the Heaviside route runs with no commercial software at all.</p><h4 id="Installing-Gurobi"><a class="docs-heading-anchor" href="#Installing-Gurobi">Installing Gurobi</a><a id="Installing-Gurobi-1"></a><a class="docs-heading-anchor-permalink" href="#Installing-Gurobi" title="Permalink"></a></h4><p><code>Pkg.add(&quot;Gurobi&quot;)</code> installs the wrapper and, with it, the Gurobi binaries from <a href="https://github.com/jump-dev/Gurobi_jll.jl"><code>Gurobi_jll</code></a>, so there is no separate solver download to do. What it does not install is a <strong>licence</strong>, and the size-limited trial licence that ships with those binaries is nowhere near enough for the models here: the case study builds a few hundred thousand variables and the scalability check 3.3 million.</p><p>To get one, register at <a href="https://www.gurobi.com">gurobi.com</a> and request a licence, which is <a href="https://www.gurobi.com/academia/academic-program-and-licenses/">free for academics</a>. What you do next depends on the licence type.</p><p>A <strong>Web License Service (WLS)</strong> licence is a file named <code>gurobi.lic</code>, holding your <code>WLSACCESSID</code>, <code>WLSSECRET</code> and <code>LICENSEID</code>. Save it in your home directory and nothing further is needed:</p><table><tr><th style="text-align: left"></th><th style="text-align: left">home directory</th><th style="text-align: left">the file goes at</th></tr><tr><td style="text-align: left">Windows</td><td style="text-align: left"><code>C:\Users\&lt;you&gt;</code>, that is <code>%USERPROFILE%</code></td><td style="text-align: left"><code>C:\Users\&lt;you&gt;\gurobi.lic</code></td></tr><tr><td style="text-align: left">macOS</td><td style="text-align: left"><code>/Users/&lt;you&gt;</code></td><td style="text-align: left"><code>~/gurobi.lic</code></td></tr><tr><td style="text-align: left">Linux</td><td style="text-align: left"><code>/home/&lt;you&gt;</code></td><td style="text-align: left"><code>~/gurobi.lic</code></td></tr></table><p>To keep it somewhere else, set the <code>GRB_LICENSE_FILE</code> environment variable to the file&#39;s full path and Gurobi will read it from there instead.</p><p>A <strong>named-user</strong> licence is fetched with <code>grbgetkey</code>:</p><pre><code class="language-julia hljs">using Pkg
Pkg.add(&quot;Gurobi_jll&quot;)
import Gurobi_jll
key = &quot;xxxxxxxx-xxxx-xxxx-xxxx-xxxxxxxxxxxx&quot;     # your own key
run(`$(Gurobi_jll.grbgetkey()) $key`)</code></pre><p>If you already run a full Gurobi installation of your own and want Julia to use that instead of the bundled binaries, point <code>GUROBI_HOME</code> at it, opt out, and rebuild:</p><pre><code class="language-julia hljs">ENV[&quot;GUROBI_HOME&quot;] = &quot;C:\\gurobi1200\\win64&quot;    # or /Library/gurobi1200/macos_universal2
ENV[&quot;GUROBI_JL_USE_GUROBI_JLL&quot;] = &quot;false&quot;
Pkg.add(&quot;Gurobi&quot;)
Pkg.build(&quot;Gurobi&quot;)</code></pre><p>To confirm the licence is live, solve something trivial:</p><pre><code class="language-julia hljs">using JuMP, Gurobi
model = Model(Gurobi.Optimizer)
@variable(model, x &gt;= 0)
@objective(model, Min, x)
optimize!(model)        # prints the licence banner, then reports OPTIMAL</code></pre><p>Ipopt needs none of this. <code>Pkg.add(&quot;Ipopt&quot;)</code> is the whole installation.</p><div class="admonition is-info" id="On-open-source-MILP-solvers-ffc1b8abdfdb2882"><header class="admonition-header">On open-source MILP solvers<a class="admonition-anchor" href="#On-open-source-MILP-solvers-ffc1b8abdfdb2882" title="Permalink"></a></header><div class="admonition-body"><p>We also tried the open-source MILP solvers <strong>HiGHS</strong> and <strong>GLPK</strong> on this model. Neither worked out. One returned an infeasible status inside the successive-linearisation loop, the other was too slow to finish. The results throughout this documentation are produced with Gurobi.</p><p>If no MILP solver is available at all, the Heaviside encoding needs <strong>only Ipopt</strong>, which is open source, and reaches the same answer. That is a practical reason to consider an integer-free formulation.</p></div></div><h2 id="Why-the-curve-has-to-be-embedded-in-the-DOPF"><a class="docs-heading-anchor" href="#Why-the-curve-has-to-be-embedded-in-the-DOPF">Why the curve has to be embedded in the DOPF</a><a id="Why-the-curve-has-to-be-embedded-in-the-DOPF-1"></a><a class="docs-heading-anchor-permalink" href="#Why-the-curve-has-to-be-embedded-in-the-DOPF" title="Permalink"></a></h2><p>IEEE 1547-2018 <a href="#ref-1">[1]</a> requires every interconnecting distributed energy resource (DER) to be capable of Volt-VAr control. The utility enables the function and sets the curve; the inverter then runs it autonomously as a local feedback law. An advanced distribution management system (ADMS) can coordinate hundreds of these inverters through a DOPF, but only if that DOPF knows the law each one is following.</p><p>Leave the curve out and the DOPF treats each inverter&#39;s reactive output as a free decision variable inside its apparent-power circle. It will pick whatever value minimises the objective. The inverter, meanwhile, is looking at its own terminal voltage and producing something else entirely. The dispatch is not merely suboptimal; it is not physically realisable.</p><p>Put the curve in, and the feasible set shrinks to exactly the points the fleet can actually reach. As a bonus, once the curve is an algebraic object inside the model, its breakpoints can themselves become decision variables, which is how droop curves get optimised rather than merely respected.</p><p>On an unbalanced feeder the argument is sharper still. The inverters on a low-voltage network are single-phase devices scattered across the three phases, and the phase they sit on decides the voltage they read. Two identically rated inverters can therefore sit on different segments of the same curve at the same instant, one idle in the dead-band and the other absorbing hard, purely because their phases sit at different voltages. A model that cannot tell the phases apart cannot predict what either of them will do; the spread between the three phases on the feeder used below is Figures 3 and 4.</p><h2 id="The-IEEE-1547-Volt-VAr-law"><a class="docs-heading-anchor" href="#The-IEEE-1547-Volt-VAr-law">The IEEE 1547 Volt-VAr law</a><a id="The-IEEE-1547-Volt-VAr-law-1"></a><a class="docs-heading-anchor-permalink" href="#The-IEEE-1547-Volt-VAr-law" title="Permalink"></a></h2><p>The characteristic specified in IEEE Std 1547-2018 <a href="#ref-1">[1]</a> is piecewise linear in five segments, defined by six breakpoint voltages <span>$V^{\text{bp}}_1 \le \dots \le V^{\text{bp}}_6$</span> and the reactive set-point at each. Writing <span>$\bar q_i$</span> for the reactive capability of inverter <span>$i$</span> and <span>$v_i$</span> for the voltage it senses at its own terminal:</p><p class="math-container">\[q_i(v_i) \;=\;
\begin{cases}
\bar q_i, &amp; V^{\text{bp}}_1 \le v_i \le V^{\text{bp}}_2 \quad\text{(full injection)}\\[4pt]
\bar q_i \dfrac{V^{\text{bp}}_3 - v_i}{V^{\text{bp}}_3 - V^{\text{bp}}_2},
        &amp; V^{\text{bp}}_2 \le v_i \le V^{\text{bp}}_3 \quad\text{(sloped)}\\[6pt]
0, &amp; V^{\text{bp}}_3 \le v_i \le V^{\text{bp}}_4 \quad\text{(dead-band)}\\[4pt]
-\bar q_i \dfrac{v_i - V^{\text{bp}}_4}{V^{\text{bp}}_5 - V^{\text{bp}}_4},
        &amp; V^{\text{bp}}_4 \le v_i \le V^{\text{bp}}_5 \quad\text{(sloped)}\\[6pt]
-\bar q_i, &amp; V^{\text{bp}}_5 \le v_i \le V^{\text{bp}}_6 \quad\text{(full absorption)}
\end{cases} \tag{1}\]</p><p>Low voltage means inject reactive power to hold the voltage up; high voltage means absorb it. Between the two sits a dead-band in which the inverter does nothing, so that small fluctuations do not provoke needless reactive flow.</p><pre><code class="language-julia hljs">Vbp, qshape = collect(Float64, tpc.Vbp), collect(Float64, tpc.qshape)
plot(Vbp, qshape, lw = 3, color = :steelblue, label = &quot;IEEE 1547 Q-V droop&quot;,
     xlabel = &quot;terminal voltage  v  (p.u.)&quot;, ylabel = &quot;q / q̄&quot;,
     title = &quot;The Volt-VAr characteristic&quot;, ylims = (-1.35, 1.35), legend = :topright)
scatter!(Vbp, qshape, ms = 5, color = :steelblue, label = &quot;breakpoints&quot;)
vspan!([Vbp[3], Vbp[4]], color = :grey, alpha = 0.12, label = &quot;dead-band&quot;)
hline!([0], color = :black, lw = 0.6, alpha = 0.5, label = false)
annotate!([(Vbp[1] + 0.007, 1.13, text(&quot;inject&quot;, 8, :left, :steelblue)),
           (Vbp[6] - 0.007, -1.13, text(&quot;absorb&quot;, 8, :right, :steelblue))])</code></pre><img src="594d762a.svg" alt="Example block output"/><p><strong>Figure 1.</strong> The IEEE 1547 Volt-VAr characteristic: a five-segment piecewise-linear law relating the inverter&#39;s own terminal voltage to its reactive output.</p><p>The curve used throughout this tutorial is the package default: breakpoints inside the range the standard <a href="#ref-1">[1]</a> permits the utility to set, and the values used in <a href="#ref-6">[6]</a>:</p><p><strong>Table 1.</strong> The IEEE 1547 Volt-VAr curve used throughout: six breakpoint voltages and the reactive output at each, normalised by the inverter&#39;s reactive capability <span>$\bar q$</span>.</p><div class="markdown"><table><tr><th align="left"></th><th align="right">&#36;V^&#123;\text&#123;bp&#125;&#125;_1&#36;</th><th align="right">&#36;V^&#123;\text&#123;bp&#125;&#125;_2&#36;</th><th align="right">&#36;V^&#123;\text&#123;bp&#125;&#125;_3&#36;</th><th align="right">&#36;V^&#123;\text&#123;bp&#125;&#125;_4&#36;</th><th align="right">&#36;V^&#123;\text&#123;bp&#125;&#125;_5&#36;</th><th align="right">&#36;V^&#123;\text&#123;bp&#125;&#125;_6&#36;</th></tr><tr><td align="left">voltage &#40;p.u.&#41;</td><td align="right">0.88</td><td align="right">0.90</td><td align="right">0.97</td><td align="right">1.00</td><td align="right">1.02</td><td align="right">1.10</td></tr><tr><td align="left">&#36;q/\bar q&#36;</td><td align="right">1</td><td align="right">1</td><td align="right">0</td><td align="right">0</td><td align="right">-1</td><td align="right">-1</td></tr></table>
</div><h2 id="Why-an-&quot;if-else&quot;-cannot-go-straight-into-a-solver"><a class="docs-heading-anchor" href="#Why-an-&quot;if-else&quot;-cannot-go-straight-into-a-solver">Why an &quot;if-else&quot; cannot go straight into a solver</a><a id="Why-an-&quot;if-else&quot;-cannot-go-straight-into-a-solver-1"></a><a class="docs-heading-anchor-permalink" href="#Why-an-&quot;if-else&quot;-cannot-go-straight-into-a-solver" title="Permalink"></a></h2><p>The law above is a definition by cases, and that is exactly what a solver cannot read. Two distinct obstacles follow.</p><p><strong>Conditional logic.</strong> Which of the five expressions applies depends on <span>$v_i$</span>, which is itself a decision variable. Branching on the value of an unknown is not an algebraic constraint, and an algebraic constraint is the only thing a solver accepts.</p><p><strong>Non-differentiability.</strong> Even setting the branching aside, the slope jumps at every breakpoint. Newton and interior-point methods build their steps from derivatives, and at a kink the derivative does not exist.</p><p>There are two ways out, and they define the rest of this tutorial:</p><ul><li><strong>Introduce integer variables</strong> to encode the logic exactly. The model becomes an MILP. This is the Big-M and Lambda / special-ordered-set-of-type-2 (SOS2) route.</li><li><strong>Write the logic in closed algebraic form</strong> using step functions. The model stays integer-free but becomes non-smooth, so it needs an NLP solver. This is the Heaviside route.</li></ul><p>Before the details, here is the whole comparison on one screen. Each method answers a different question, and that choice determines everything else about it:</p><p><strong>Table 2.</strong> The three exact encodings of the droop at a glance.</p><table><tr><th style="text-align: left"></th><th style="text-align: left"><strong>Big-M</strong></th><th style="text-align: left"><strong>Lambda / SOS2</strong></th><th style="text-align: left"><strong>Heaviside</strong></th></tr><tr><td style="text-align: left">the question it asks</td><td style="text-align: left"><em>which segment is active?</em></td><td style="text-align: left"><em>which two breakpoints am I between?</em></td><td style="text-align: left">none; the algebra selects</td></tr><tr><td style="text-align: left">the device</td><td style="text-align: left">one binary per segment, plus a large constant <span>$M$</span></td><td style="text-align: left">shared weights <span>$\lambda_b$</span>, plus SOS2 adjacency</td><td style="text-align: left">products of unit steps</td></tr><tr><td style="text-align: left">extra variables, per inverter per time step</td><td style="text-align: left">5 binary + 2 continuous</td><td style="text-align: left">5 binary + 6 continuous</td><td style="text-align: left"><strong>none</strong></td></tr><tr><td style="text-align: left">model class</td><td style="text-align: left">MILP</td><td style="text-align: left">MILP</td><td style="text-align: left">NLP, non-smooth</td></tr><tr><td style="text-align: left">anything to tune?</td><td style="text-align: left">yes, the value of <span>$M$</span></td><td style="text-align: left">no</td><td style="text-align: left">no</td></tr><tr><td style="text-align: left">introduced in</td><td style="text-align: left"><a href="#ref-5">[5]</a></td><td style="text-align: left"><a href="#ref-6">[6]</a>, <a href="#ref-7">[7]</a></td><td style="text-align: left"><a href="#ref-10">[10]</a></td></tr></table><p>The three columns are three answers to one question: how do you say &quot;it depends&quot; to a solver? Each pays for exactness in a different currency: a constant you must choose, a combinatorial structure, or differentiability.</p><h3 id="The-one-scalar-the-droop-needs-from-the-network"><a class="docs-heading-anchor" href="#The-one-scalar-the-droop-needs-from-the-network">The one scalar the droop needs from the network</a><a id="The-one-scalar-the-droop-needs-from-the-network-1"></a><a class="docs-heading-anchor-permalink" href="#The-one-scalar-the-droop-needs-from-the-network" title="Permalink"></a></h3><p>The droop is a self-contained module. Whatever DOPF you use, it exposes a voltage magnitude at each inverter terminal; the droop module adds the relationship tying that inverter&#39;s reactive output to that voltage:</p><pre><code class="nohighlight hljs">        ┌────────────────────────────┐
        │       three-phase DOPF     │
        │  network model + limits    │
        └───────┬────────────▲───────┘
  exposes v_b^φ │            │ q_i^G sets
        ┌───────▼────────────┴───────┐
        │      Q-V droop module      │
        │   the IEEE 1547 curve      │
        └────────────────────────────┘</code></pre><p>On a three-phase network that interface needs one sentence of care, and it is the only place phases enter the droop at all. Take the bus set <span>$\Upsilon$</span>, the phase set <span>$\Psi = \{a,b,c\}$</span> and the inverter fleet <span>$\mathcal{G}$</span>. A rooftop inverter is a single-phase device connected line-to-neutral, so inverter <span>$i \in \mathcal{G}$</span> has a bus <span>$b(i) \in \Upsilon$</span> <strong>and a phase</strong> <span>$\varphi(i) \in \Psi$</span>, and the voltage it senses is that bus on that phase alone:</p><p class="math-container">\[v_i \;:=\; v_{b(i)}^{\varphi(i)},
\qquad i \in \mathcal{G}\]</p><p>Every constraint in the three sections below is written in terms of this one scalar per inverter per time step, together with that inverter&#39;s reactive output <span>$q_i^{G}$</span> and its reactive capability <span>$\bar q_i$</span>. The time index <span>$t \in \{1,\dots,T\}$</span> is suppressed throughout; on the case study <span>$T = 96$</span>, a full day at 15-minute resolution.</p><p>Two consequences are worth stating before the algebra starts, because they are what make the droop portable.</p><p><strong>The encodings do not know what a phase is.</strong> Each asks the host for one scalar voltage variable and constrains one scalar reactive output against it. Whether that terminal is identified by a bus, or by a bus and a phase, changes the <em>subscript</em> and nothing else. That is why the same three blocks drop unchanged into either of the two hosts below: in LinDist3Flow <span>$v_b^{\varphi}$</span> is a decision variable directly, in the three-phase IVACOPF it is a linearised voltage magnitude, and the droop neither knows nor cares.</p><p><strong>The counting does change.</strong> A balanced single-phase study puts one inverter at a bus; an unbalanced LV feeder can put a single-phase inverter at every service connection, and the binaries in Big-M and Lambda scale with inverters × time steps. On the case study below, twelve inverters over 96 steps come to 5760 binaries. That is the arithmetic that eventually makes the integer-free encoding look attractive, and it is measured in <a href="#Does-it-scale?">Does it scale?</a>.</p><p>In the JuMP snippets below, <code>PV</code> is the vector of inverter sites, each carrying a <code>bus</code>, a <code>phase</code> and a rating <code>Smax</code>; <code>v</code> is whatever voltage variable the host exposes, indexed by bus, phase and time step; and <code>vpv</code> is the sensing map written out:</p><pre><code class="language-julia hljs">vpv(i, t) = v[PV[i].bus, PV[i].phase, t]     # the voltage inverter i actually senses</code></pre><p>The hosts themselves come after the three encodings.</p><h2 id="Method-A-—-Big-M"><a class="docs-heading-anchor" href="#Method-A-—-Big-M">Method A — Big-M</a><a id="Method-A-—-Big-M-1"></a><a class="docs-heading-anchor-permalink" href="#Method-A-—-Big-M" title="Permalink"></a></h2><p><em>Following Savasci, Inaolaji and Paudyal <a href="#ref-5">[5]</a>, where this formulation was introduced for a second-order-cone DOPF; also Chapter 4 of Inaolaji&#39;s dissertation <a href="#ref-9">[9]</a>.</em></p><p><strong>The idea in one sentence.</strong> Give every segment its own on/off switch, and write constraints that are <em>switched off</em>, made trivially true, whenever their segment is not the active one.</p><p>That switching-off is what &quot;big-M&quot; means. Take any constraint you want to enforce only when a binary <span>$\delta$</span> equals 1, and add <span>$M(1-\delta)$</span> to its right-hand side. If <span>$\delta = 1$</span> the added term vanishes and the constraint bites. If <span>$\delta = 0$</span> the right-hand side becomes so large that the constraint cannot possibly be violated; it is still <em>present</em> in the model, but it no longer restricts anything. One constant, <span>$M$</span>, buys you an if-statement.</p><p>Everything below is written per inverter <span>$i \in \mathcal{G}$</span>, and the voltage it reasons about is the one its own phase at its own bus, <span>$v_i = v_{b(i)}^{\varphi(i)}$</span>. A fleet of twelve single-phase inverters spread over three phases therefore carries twelve independent copies of this system at every time step.</p><p><strong>Step 1: exactly one segment is active.</strong> Introduce a binary <span>$\delta_{i,b}$</span> for each of the five segments of inverter <span>$i$</span> and require</p><p class="math-container">\[\sum_{b=1}^{5}\delta_{i,b}=1,
\qquad \forall i \in \mathcal{G} . \tag{2}\]</p><p><strong>Step 2: each switch owns a voltage window.</strong> If segment <span>$b$</span> is the active one, then the sensed voltage must lie in that segment&#39;s range <span>$[V^{\text{bp}}_{b}, V^{\text{bp}}_{b+1}]$</span>. Written once with the phase visible, so there is no doubt which voltage is meant,</p><p class="math-container">\[V^{\text{bp}}_{b} - M(1-\delta_{i,b}) \;\le\; v_{b(i)}^{\varphi(i)}
   \;\le\; V^{\text{bp}}_{b+1} + M(1-\delta_{i,b}),\]</p><p>and in big-M form that is one two-sided inequality per segment. Writing all five out, with <span>$v_i$</span> for <span>$v_{b(i)}^{\varphi(i)}$</span> from here on, gives the complete window system:</p><p class="math-container">\[\begin{aligned}
-(1-\delta_{i,1})M + V^{l}\;\; &amp;\le v_i \le\;\; V^{\text{bp}}_{2} + (1-\delta_{i,1})M\\
-(1-\delta_{i,2})M + V^{\text{bp}}_{2} &amp;\le v_i \le\;\; V^{\text{bp}}_{3} + (1-\delta_{i,2})M\\
-(1-\delta_{i,3})M + V^{\text{bp}}_{3} &amp;\le v_i \le\;\; V^{\text{bp}}_{4} + (1-\delta_{i,3})M\\
-(1-\delta_{i,4})M + V^{\text{bp}}_{4} &amp;\le v_i \le\;\; V^{\text{bp}}_{5} + (1-\delta_{i,4})M\\
-(1-\delta_{i,5})M + V^{\text{bp}}_{5} &amp;\le v_i \le\;\; V^{u} + (1-\delta_{i,5})M
\end{aligned} \tag{3}\]</p><p>Each row is vacuous when its <span>$\delta_{i,b} = 0$</span> and binding when <span>$\delta_{i,b} = 1$</span>, so together with Step 1 the solver is forced to pick the segment that genuinely contains <span>$v_i$</span>. Note the two outer rows: the first segment is bounded below by the voltage variable&#39;s own lower bound <span>$V^{l}$</span> and the last above by <span>$V^{u}$</span>, rather than by <span>$V^{\text{bp}}_{1}$</span> and <span>$V^{\text{bp}}_{6}$</span>. That keeps the model feasible if <span>$v_i$</span> ever sits outside the range the curve was drawn over; the saturated laws simply continue to apply.</p><p><strong>Step 3: assemble the droop law, and watch it turn nonlinear.</strong> With the switches in place, <span>$q_i^G$</span> is just the sum of the five segment laws, each weighted by its own binary. Segments 1, 3 and 5 contribute constants (<span>$\bar q_i$</span>, <span>$0$</span>, <span>$-\bar q_i$</span>); the two sloped segments contribute their affine laws, written in slope-intercept form:</p><p class="math-container">\[q_i^G \;=\; \delta_{i,1}\,\bar q_i
\;+\; \delta_{i,2}\!\left(\alpha_{i,1} v_i + \frac{\bar q_i V^{\text{bp}}_3}{V^{\text{bp}}_3 - V^{\text{bp}}_2}\right)
\;+\; \delta_{i,3}\cdot 0
\;+\; \delta_{i,4}\!\left(\alpha_{i,2} v_i + \frac{\bar q_i V^{\text{bp}}_4}{V^{\text{bp}}_5 - V^{\text{bp}}_4}\right)
\;+\; \delta_{i,5}\left(-\bar q_i\right) \tag{4}\]</p><p>with slopes <span>$\alpha_{i,1} = -\bar q_i/(V^{\text{bp}}_3-V^{\text{bp}}_2)$</span> and <span>$\alpha_{i,2} = -\bar q_i/(V^{\text{bp}}_5-V^{\text{bp}}_4)$</span>. Both are inverter-specific, because <span>$\bar q_i$</span> is: on the case study below the fleet carries four size classes, so four different pairs of slopes appear in one model.</p><p>This is a correct statement of the curve: exactly one <span>$\delta_{i,b}$</span> equals 1, so exactly one bracket survives and <span>$q_i^G$</span> takes that segment&#39;s value. But it is <strong>not linear</strong>. Multiply the two sloped brackets out and the offending terms appear:</p><p class="math-container">\[\underbrace{\delta_{i,2}\,\alpha_{i,1} v_i}_{\text{bilinear}} \qquad\text{and}\qquad
\underbrace{\delta_{i,4}\,\alpha_{i,2} v_i}_{\text{bilinear}}\]</p><p>Each is a <strong>product of two decision variables</strong>: one binary, one continuous. Everything else in the expression is a variable times a constant. So the whole difficulty of the Big-M formulation reduces to these two products, and if they can be removed the model becomes a plain MILP.</p><p><strong>Step 4: remove the two products, exactly.</strong> The saving grace is that <span>$\delta_{i,b}$</span> is binary rather than merely continuous, and <span>$v_i$</span> is bounded. Under those two conditions each product can be replaced by a new continuous variable <span>$W_{i,b} := \delta_{i,b} v_i$</span> and four linear inequalities, with <strong>no approximation whatsoever</strong>:</p><p class="math-container">\[-M(1-\delta_{i,b}) \;\le\; v_i - W_{i,b} \;\le\; M(1-\delta_{i,b}), \qquad
V^{\text{bp}}_{b}\,\delta_{i,b} \;\le\; W_{i,b} \;\le\; V^{\text{bp}}_{b+1}\,\delta_{i,b} . \tag{5}\]</p><p>Check the two cases and the exactness is immediate. If <span>$\delta_{i,b} = 1$</span>, the left pair forces <span>$W_{i,b} = v_i$</span> and the right pair confines <span>$v_i$</span> to the segment. If <span>$\delta_{i,b} = 0$</span>, the right pair forces <span>$W_{i,b} = 0$</span> (both bounds collapse to zero) while the left pair goes slack. Either way <span>$W_{i,b}$</span> equals <span>$\delta_{i,b} v_i$</span> exactly: this is a reformulation, not a relaxation.</p><p>Only segments 2 and 4 need this treatment, and for those the <span>$W_{i,b}$</span> bounds already pin <span>$v_i$</span> into the segment, so their Step-2 window rows are replaced rather than added to. The complete constraint system for the Big-M droop is therefore:</p><p class="math-container">\[\begin{aligned}
-(1-\delta_{i,1})M + V^{l}\;\; &amp;\le v_i \le\; V^{\text{bp}}_{2} + (1-\delta_{i,1})M\\[2pt]
-M(1-\delta_{i,2}) \;&amp;\le\; v_i - W_{i,2} \;\le\; (1-\delta_{i,2})M\\
V^{\text{bp}}_{2}\,\delta_{i,2} \;&amp;\le\; W_{i,2} \;\le\; V^{\text{bp}}_{3}\,\delta_{i,2}\\[2pt]
-(1-\delta_{i,3})M + V^{\text{bp}}_{3} &amp;\le v_i \le\; V^{\text{bp}}_{4} + (1-\delta_{i,3})M\\[2pt]
-M(1-\delta_{i,4}) \;&amp;\le\; v_i - W_{i,4} \;\le\; (1-\delta_{i,4})M\\
V^{\text{bp}}_{4}\,\delta_{i,4} \;&amp;\le\; W_{i,4} \;\le\; V^{\text{bp}}_{5}\,\delta_{i,4}\\[2pt]
-(1-\delta_{i,5})M + V^{\text{bp}}_{5} &amp;\le v_i \le\; V^{u} + (1-\delta_{i,5})M
\end{aligned} \tag{6}\]</p><p>Read alongside the Step-2 system, the change is visible: rows 2 and 4, the sloped segments, have each become a <span>$W$</span> definition plus a <span>$W$</span> range, while the three flat segments keep their original windows unchanged.</p><p>Now substitute <span>$\delta_{i,2} v_i \to W_{i,2}$</span> and <span>$\delta_{i,4} v_i \to W_{i,4}$</span> in the Step 3 expression. Nothing else changes, and the droop law becomes a single <strong>linear</strong> equation in which every coefficient is a constant:</p><p class="math-container">\[q_i^G = \delta_{i,1}\bar q_i
      + \alpha_{i,1} W_{i,2} + \delta_{i,2}\frac{\bar q_i V^{\text{bp}}_3}{V^{\text{bp}}_3 - V^{\text{bp}}_2}
      + \alpha_{i,2} W_{i,4} + \delta_{i,4}\frac{\bar q_i V^{\text{bp}}_4}{V^{\text{bp}}_5 - V^{\text{bp}}_4}
      - \delta_{i,5}\bar q_i,
\qquad \forall i \in \mathcal{G} \tag{7}\]</p><p>Compare it with the Step 3 version: the two bracketed sloped terms have simply been split into a <span>$W$</span> term and a <span>$\delta$</span> term. That substitution is the entire content of the Big-M droop model.</p><p>In JuMP, with <code>npv</code> inverters and <code>T</code> time steps, and <code>vpv(i, t)</code> the sensing map of the previous section:</p><pre><code class="language-julia hljs">Mbig = 1.1
@variable(model, δ[1:5, 1:npv, 1:T], Bin)
@variable(model, W2[1:npv, 1:T])
@variable(model, W4[1:npv, 1:T])

@constraint(model, [i in 1:npv, t in 1:T], sum(δ[j, i, t] for j in 1:5) == 1)

# flat segments 1, 3, 5: the binary only switches on a voltage window
for (j, lo, hi) in ((1, 1, 2), (3, 3, 4), (5, 5, 6))
    @constraint(model, [i in 1:npv, t in 1:T], vpv(i,t) &gt;= VBP[lo] - Mbig * (1 - δ[j,i,t]))
    @constraint(model, [i in 1:npv, t in 1:T], vpv(i,t) &lt;= VBP[hi] + Mbig * (1 - δ[j,i,t]))
end

# sloped segments 2 and 4: W = δ·v, whose bounds double as the window
for (j, W, lo, hi) in ((2, W2, 2, 3), (4, W4, 4, 5))
    @constraint(model, [i in 1:npv, t in 1:T], vpv(i,t) - W[i,t] &gt;= -Mbig * (1 - δ[j,i,t]))
    @constraint(model, [i in 1:npv, t in 1:T], vpv(i,t) - W[i,t] &lt;=  Mbig * (1 - δ[j,i,t]))
    @constraint(model, [i in 1:npv, t in 1:T], W[i,t] &gt;= VBP[lo] * δ[j,i,t])
    @constraint(model, [i in 1:npv, t in 1:T], W[i,t] &lt;= VBP[hi] * δ[j,i,t])
end

# the droop law itself, eq. (7)
@constraint(model, [i in 1:npv, t in 1:T],
    Qdg[i,t] == δ[1,i,t] * PV[i].Smax
              + W2[i,t] * (-PV[i].Smax / (VBP[3] - VBP[2]))
              + δ[2,i,t] * (PV[i].Smax * VBP[3] / (VBP[3] - VBP[2]))
              + W4[i,t] * (-PV[i].Smax / (VBP[5] - VBP[4]))
              + δ[4,i,t] * (PV[i].Smax * VBP[4] / (VBP[5] - VBP[4]))
              - δ[5,i,t] * PV[i].Smax)</code></pre><p><code>PV[i].Smax</code> is inverter <span>$i$</span>&#39;s reactive capability <span>$\bar q_i$</span>, and <code>vpv(i,t)</code> is the only line in the block that knows the network is three-phase.</p><div class="admonition is-success" id="Choose-M-as-tightly-as-you-can-justify-a3e50f9275c143a9"><header class="admonition-header">Choose M as tightly as you can justify<a class="admonition-anchor" href="#Choose-M-as-tightly-as-you-can-justify-a3e50f9275c143a9" title="Permalink"></a></header><div class="admonition-body"><p><span>$M$</span> only has to dominate the largest possible violation of a deactivated constraint, which here is set by the voltage bounds. A needlessly large <span>$M$</span> leaves the LP relaxation loose, the branch-and-bound tree deep, and the solve slow. The value used here is <code>1.1</code>.</p></div></div><p>The cost of exactness is bookkeeping: five binaries per inverter per time step, plus two auxiliary continuous variables. On the twelve-inverter, 96-step case study that is 5760 binaries and 2304 auxiliary continuous variables, and both counts grow with the fleet.</p><h2 id="Method-B-—-Lambda-/-SOS2"><a class="docs-heading-anchor" href="#Method-B-—-Lambda-/-SOS2">Method B — Lambda / SOS2</a><a id="Method-B-—-Lambda-/-SOS2-1"></a><a class="docs-heading-anchor-permalink" href="#Method-B-—-Lambda-/-SOS2" title="Permalink"></a></h2><p><em>Following Inaolaji, Savasci and Paudyal <a href="#ref-6">[6]</a> and its three-phase extension <a href="#ref-7">[7]</a>, which apply the classical lambda method to Volt-VAr and Volt-Watt droops on a LinDistFlow host; see also Chapter 5 of <a href="#ref-9">[9]</a>.</em></p><p><strong>The idea in one sentence.</strong> Instead of asking <em>which segment am I on</em>, describe the operating point directly as a blend of two neighbouring breakpoints.</p><p>Big-M starts from the case distinction and works to make it linear. Lambda never forms the case distinction at all. It uses a fact about piecewise-linear curves: <strong>every point on the curve is a weighted average of two adjacent breakpoints</strong>, and nothing else is.</p><p>So attach a weight <span>$\lambda_{i,b} \ge 0$</span> to each of the six breakpoints of inverter <span>$i$</span>, make the weights sum to one, and build <em>both</em> coordinates from the same weights. Written once with the phase visible,</p><p class="math-container">\[v_{b(i)}^{\varphi(i)} = \sum_{b=1}^{6}\lambda_{i,b} V^{\text{bp}}_b,\]</p><p>and then, with <span>$v_i$</span> for that same quantity,</p><p class="math-container">\[v_i = \sum_{b=1}^{6}\lambda_{i,b} V^{\text{bp}}_b, \qquad
q_i^G = \sum_{b=1}^{6}\lambda_{i,b}\, q^{\text{bp}}_{i,b}, \qquad
\sum_{b=1}^{6}\lambda_{i,b} = 1, \qquad \lambda_{i,b} \ge 0 . \tag{8}\]</p><p>The single shared <span>$\lambda$</span> is the whole trick. Because one set of weights generates the voltage <em>and</em> the reactive power, the pair <span>$(v_i, q_i^G)$</span> cannot drift off the curve: move the weights and both coordinates slide together along it. Both <span>$V^{\text{bp}}_b$</span> and the ordinates <span>$q^{\text{bp}}_{i,b} = \bar q_i\,(q/\bar q)_b$</span> are constants, so these are ordinary linear constraints, and no <span>$M$</span> needs choosing anywhere. Note that only the ordinates carry the inverter index: the six breakpoint <em>voltages</em> are the utility&#39;s setting and are shared by the whole fleet, while the six reactive values are scaled by each inverter&#39;s own capability.</p><p><strong>The catch.</strong> As written, the weights describe the <em>convex hull</em> of the six breakpoints, not the curve. Nothing yet stops the solver putting weight on <span>$\lambda_{i,1}$</span> and <span>$\lambda_{i,5}$</span> simultaneously, which lands the operating point somewhere in the interior of that hull, a <span>$(v, q)$</span> pair the inverter would never produce. Since interior points give the optimiser more reactive power at a given voltage than the real device offers, it will happily take them.</p><p><strong>The fix</strong> is the classical <strong>SOS2</strong> condition: at most two weights may be nonzero, and they must be <em>adjacent</em>. That is exactly the &quot;blend of two neighbouring breakpoints&quot; statement, imposed rather than hoped for. Introduce one binary <span>$z_{i,b}$</span> per segment, five of them for six breakpoints, and write, in full:</p><p class="math-container">\[\begin{aligned}
\lambda_{i,1} &amp;\le z_{i,1}\\
\lambda_{i,2} &amp;\le z_{i,1} + z_{i,2}\\
\lambda_{i,3} &amp;\le z_{i,2} + z_{i,3}\\
\lambda_{i,4} &amp;\le z_{i,3} + z_{i,4}\\
\lambda_{i,5} &amp;\le z_{i,4} + z_{i,5}\\
\lambda_{i,6} &amp;\le z_{i,5}\\[2pt]
\sum_{b=1}^{5} z_{i,b} &amp;= 1, \qquad z_{i,b} \in \{0,1\}
\end{aligned} \tag{9}\]</p><p>Read it as: <span>$z_{i,b} = 1$</span> names the active segment; a weight <span>$\lambda_{i,b}$</span> is allowed to be nonzero only if breakpoint <span>$b$</span> is an endpoint of that segment. Since exactly one <span>$z_{i,b}$</span> is 1, precisely two adjacent weights survive and every other weight is forced to zero. The blend is back on the curve.</p><p>Trace one case to see it work. Suppose <span>$z_{i,3} = 1$</span> and every other <span>$z_{i,b} = 0$</span>. Rows 1, 2 and 6 then force <span>$\lambda_{i,1} = \lambda_{i,2} = \lambda_{i,6} = 0$</span>; row 5 forces <span>$\lambda_{i,5} = 0$</span>; and only <span>$\lambda_{i,3} \le 1$</span> and <span>$\lambda_{i,4} \le 1$</span> survive. With <span>$\sum_b \lambda_{i,b} = 1$</span> the operating point is a blend of breakpoints 3 and 4 alone, that is, a point on segment 3, the dead-band.</p><p>Collecting everything, the complete Lambda droop model is:</p><p class="math-container">\[\begin{aligned}
v_i &amp;= \sum_{b=1}^{6}\lambda_{i,b} V^{\text{bp}}_b\\
q_i^G &amp;= \sum_{b=1}^{6}\lambda_{i,b}\, q^{\text{bp}}_{i,b}\\
\sum_{b=1}^{6}\lambda_{i,b} &amp;= 1, \qquad \lambda_{i,b} \ge 0\\
\lambda_{i,1} \le z_{i,1}, \quad \lambda_{i,b} &amp;\le z_{i,b-1} + z_{i,b} \;\;(b=2,\dots,5), \quad \lambda_{i,6} \le z_{i,5}\\
\sum_{b=1}^{5} z_{i,b} &amp;= 1, \qquad z_{i,b} \in \{0,1\}
\end{aligned}
\qquad \forall i \in \mathcal{G} \tag{10}\]</p><p>Seven constraint rows and no constant to tune; compare that with the Big-M system above.</p><p>Worth noticing what is <em>absent</em>: no big-M constant, and no product of a binary with a continuous variable. The binaries here only switch other variables off, a much better-behaved use of integrality, and the reason this formulation tends to give tighter relaxations than Big-M on the same curve.</p><pre><code class="language-julia hljs">@variable(model, λ[1:6, 1:npv, 1:T] &gt;= 0)
@variable(model, z[1:5, 1:npv, 1:T], Bin)

@constraint(model, [i in 1:npv, t in 1:T], sum(λ[j, i, t] for j in 1:6) == 1)
@constraint(model, [i in 1:npv, t in 1:T], sum(z[j, i, t] for j in 1:5) == 1)
@constraint(model, [i in 1:npv, t in 1:T], λ[1, i, t] &lt;= z[1, i, t])
@constraint(model, [j in 2:5, i in 1:npv, t in 1:T], λ[j, i, t] &lt;= z[j-1, i, t] + z[j, i, t])
@constraint(model, [i in 1:npv, t in 1:T], λ[6, i, t] &lt;= z[5, i, t])

# the two coordinates, built from the same weights
@constraint(model, [i in 1:npv, t in 1:T], vpv(i, t) == sum(λ[j,i,t] * VBP[j] for j in 1:6))
@constraint(model, [i in 1:npv, t in 1:T],
    Qdg[i, t] == sum(λ[j,i,t] * QSHAPE[j] * PV[i].Smax for j in 1:6))</code></pre><p><code>QSHAPE</code> is the normalised ordinate vector <span>$(1, 1, 0, 0, -1, -1)$</span> of Table 1, and multiplying it by <code>PV[i].Smax</code> is what gives each size class its own curve. As in Big-M, <code>vpv(i, t)</code> is the only three-phase line in the block.</p><div class="admonition is-info" id="SOS2-without-the-binaries-b3ab2ec0e026246b"><header class="admonition-header">SOS2 without the binaries<a class="admonition-anchor" href="#SOS2-without-the-binaries-b3ab2ec0e026246b" title="Permalink"></a></header><div class="admonition-body"><p>Most MILP solvers support SOS2 natively via <code>MOI.SOS2</code>, which lets the solver branch on the set directly instead of on explicit binaries. The formulation above is written out longhand because it is portable and because it makes the logic visible, which is the point of a tutorial.</p></div></div><p>The Lambda form has a decisive practical advantage over Big-M once you stop treating the curve as fixed. The breakpoint voltages <span>$V^{\text{bp}}_b$</span> appear <em>linearly</em> here, and in only one place. Make them decision variables, so the DOPF chooses the curve as well as the dispatch, and exactly one product turns bilinear:</p><p class="math-container">\[v_i = \sum_{b=1}^{6}\lambda_{i,b} V^{\text{bp}}_b \tag{11}\]</p><p>A single, well-understood bilinear term, routinely handled by a McCormick envelope and tightened by partitioning the breakpoint range if the relaxation is too loose. The reactive equation <span>$q_i^G = \sum_b \lambda_{i,b} q^{\text{bp}}_{i,b}$</span> is untouched, since the ordinates stay constant.</p><p>Big-M remains exact under the same change (nothing about it stops representing the curve), but the nonlinearity it acquires is both more widespread and of a worse kind. The slopes <span>$\alpha_{i,1} = -\bar q_i/(V^{\text{bp}}_3 - V^{\text{bp}}_2)$</span> and <span>$\alpha_{i,2}$</span> become <em>rational functions</em> of the breakpoints, so in the droop law the terms <span>$\alpha_{i,1} W_{i,2} + \delta_{i,2}\,\bar q_i V^{\text{bp}}_3/(V^{\text{bp}}_3 - V^{\text{bp}}_2)$</span> and their segment-4 counterparts are nonlinear in <span>$V^{\text{bp}}$</span> rather than merely bilinear; and the segment bounds <span>$V^{\text{bp}}_b \delta_{i,b} \le W_{i,b} \le V^{\text{bp}}_{b+1}\delta_{i,b}$</span> pick up further products of breakpoints with binaries. Lambda confines the whole difficulty to one term; Big-M spreads it across the droop law <em>and</em> the bounds. That is why work on optimised and adaptive droop curves is normally built on Lambda <a href="#ref-8">[8]</a>, <a href="#ref-11">[11]</a>.</p><p>The bookkeeping matches Big-M&#39;s binary count and exceeds its continuous one: five binaries and six weights per inverter per time step, so 5760 binaries and 6912 weights on the case study below.</p><h2 id="Method-C-—-Heaviside"><a class="docs-heading-anchor" href="#Method-C-—-Heaviside">Method C — Heaviside</a><a id="Method-C-—-Heaviside-1"></a><a class="docs-heading-anchor-permalink" href="#Method-C-—-Heaviside" title="Permalink"></a></h2><p><em>Following Inaolaji, Savasci and Paudyal <a href="#ref-10">[10]</a>, which introduced this encoding precisely to remove the integer variables from the two formulations above, on a current-voltage DOPF host of the same family used here; see also Chapter 6 of <a href="#ref-9">[9]</a>.</em></p><p><strong>The idea in one sentence.</strong> Keep the case distinction, but write it as arithmetic instead of logic, so there is nothing for a solver to branch on.</p><p>Both previous methods spend integer variables to answer &quot;which segment?&quot;. Integers are what make a model combinatorial: the count grows with inverters × time steps, and branch-and-bound has to search over them. On an unbalanced LV feeder that product is the whole problem, because the fleet is made of single-phase devices and there can be one at every service connection. The motivation in <a href="#ref-10">[10]</a> is to get rid of the integers altogether, which also makes the model a candidate for real-time use.</p><p>The observation is that an &quot;if&quot; is just an on/off switch, and the unit step <em>is</em> an on/off switch written as a function:</p><p class="math-container">\[H(x) = \begin{cases} 1, &amp; x \ge 0\\ 0, &amp; x &lt; 0\end{cases} \tag{12}\]</p><p>Shift it to flip at a breakpoint and subtract two of them, and you get a <strong>window</strong> that equals 1 on one segment and 0 everywhere else:</p><p class="math-container">\[\mathcal{W}_{i,b} \;=\; H\!\left(v_i - V^{\text{bp}}_{b}\right) - H\!\left(v_i - V^{\text{bp}}_{b+1}\right),
\qquad v_i = v_{b(i)}^{\varphi(i)} \tag{13}\]</p><p>which is precisely the condition <span>$V^{\text{bp}}_b \le v_i \le V^{\text{bp}}_{b+1}$</span>: the if-else of segment <span>$b$</span>, written without logic and without binaries. Multiply each segment&#39;s law by its own window and add them up. The windows are disjoint, so at any voltage all but one vanish and the sum collapses to the single active law.</p><p>Written out with every window expanded, and with all five segments present so the structure is visible:</p><p class="math-container">\[\begin{aligned}
q_i^G \;=\; &amp;\;\;\;\;\bar q_i \big[\,H(v_i - V^{\text{bp}}_1) - H(v_i - V^{\text{bp}}_2)\,\big] \;+\\
&amp;\;\alpha_{i,1}\!\left(v_i - V^{\text{bp}}_3\right)\big[\,H(v_i - V^{\text{bp}}_2) - H(v_i - V^{\text{bp}}_3)\,\big] \;+\\
&amp;\;\;\;\;0\,\big[\,H(v_i - V^{\text{bp}}_3) - H(v_i - V^{\text{bp}}_4)\,\big] \;+\\
&amp;\;\alpha_{i,2}\!\left(v_i - V^{\text{bp}}_4\right)\big[\,H(v_i - V^{\text{bp}}_4) - H(v_i - V^{\text{bp}}_5)\,\big] \;-\\
&amp;\;\;\;\;\bar q_i \big[\,H(v_i - V^{\text{bp}}_5) - H(v_i - V^{\text{bp}}_6)\,\big]
\end{aligned}
\qquad \forall i \in \mathcal{G} \tag{14}\]</p><p>with the same slopes as before, <span>$\alpha_{i,1} = -\bar q_i/(V^{\text{bp}}_3-V^{\text{bp}}_2)$</span> and <span>$\alpha_{i,2} = -\bar q_i/(V^{\text{bp}}_5-V^{\text{bp}}_4)$</span>.</p><p>That is the entire droop model: one equation per inverter per time step, no auxiliary variables, no constraint system to accompany it. Line 3 is written out only for symmetry; being identically zero, it is dropped in the implementation.</p><div class="admonition is-success" id="Anchor-each-sloped-term-at-its-zero-crossing-67524145061f0726"><header class="admonition-header">Anchor each sloped term at its zero crossing<a class="admonition-anchor" href="#Anchor-each-sloped-term-at-its-zero-crossing-67524145061f0726" title="Permalink"></a></header><div class="admonition-body"><p>This is the one place where it is easy to get the algebra wrong, so it is worth stating explicitly. A sloped term is written <span>$\alpha(v_i - V^{\ast})$</span> where <span>$V^{\ast}$</span> is the voltage at which <em>that segment&#39;s</em> reactive output passes through zero, namely <span>$V^{\text{bp}}_3$</span> for segment 2 and <span>$V^{\text{bp}}_4$</span> for segment 4.</p><p>Anchoring anywhere else breaks the curve. Anchor segment 2 at <span>$V^{\text{bp}}_2$</span> instead, for example, and the term evaluates to <span>$0$</span> at <span>$V^{\text{bp}}_2$</span> where the curve should read <span>$\bar q_i$</span>, leaving a jump at the breakpoint. With the anchors above, segment 2 gives <span>$\bar q_i$</span> at <span>$V^{\text{bp}}_2$</span> and <span>$0$</span> at <span>$V^{\text{bp}}_3$</span>, matching the flat segments it joins on either side. The verification section below is what confirms this came out right.</p></div></div><pre><code class="language-julia hljs">Hstep(x) = op_ifelse(op_greater_than_or_equal_to(x, 0), 1.0, 0.0)

@constraint(model, [i in 1:npv, t in 1:T],
    Qdg[i,t] ==
        PV[i].Smax * (Hstep(vpv(i,t) - VBP[1]) - Hstep(vpv(i,t) - VBP[2]))
      + (-PV[i].Smax / (VBP[3] - VBP[2])) * (vpv(i,t) - VBP[3]) *
            (Hstep(vpv(i,t) - VBP[2]) - Hstep(vpv(i,t) - VBP[3]))
      + (-PV[i].Smax / (VBP[5] - VBP[4])) * (vpv(i,t) - VBP[4]) *
            (Hstep(vpv(i,t) - VBP[4]) - Hstep(vpv(i,t) - VBP[5]))
      - PV[i].Smax * (Hstep(vpv(i,t) - VBP[5]) - Hstep(vpv(i,t) - VBP[6])))</code></pre><p><code>op_ifelse</code> and <code>op_greater_than_or_equal_to</code> are JuMP&#39;s nonlinear operators (JuMP ≥ 1.15); they build the expression correctly outside a macro.</p><p>No extra variables at all, just one algebraic expression per inverter per time step. The price is paid in solver behaviour. <span>$H(\cdot)$</span> is discontinuous, so the derivative is undefined at every breakpoint and the problem is non-convex. Two consequences follow: the model needs an NLP solver rather than an MILP one, and the non-smoothness is expensive to differentiate, which makes this the slowest of the three encodings on the case study and the first to break down as the network grows. <a href="#Does-it-scale?">Does it scale?</a> puts numbers on both.</p><h2 id="The-three-phase-hosts"><a class="docs-heading-anchor" href="#The-three-phase-hosts">The three-phase hosts</a><a id="The-three-phase-hosts-1"></a><a class="docs-heading-anchor-permalink" href="#The-three-phase-hosts" title="Permalink"></a></h2><p>The droop needs a host, and this tutorial provides two, deliberately, because the pair makes the separation between <em>encoding</em> and <em>host</em> measurable rather than merely asserted:</p><p><strong>Table 3.</strong> The two three-phase hosts, and the script family implementing each.</p><table><tr><th style="text-align: left">script family</th><th style="text-align: left">model</th><th style="text-align: left">class</th><th style="text-align: left">solve</th></tr><tr><td style="text-align: left"><code>LinDist3Flow_*.jl</code></td><td style="text-align: left"><strong>LinDist3Flow</strong>: multiphase linearised branch flow <a href="#ref-12">[12]</a></td><td style="text-align: left">linear approximation</td><td style="text-align: left">one pass</td></tr><tr><td style="text-align: left"><code>IVACOPF3Ph_*.jl</code></td><td style="text-align: left"><strong>IVACOPF</strong>: three-phase current-voltage AC-OPF <a href="#ref-4">[4]</a></td><td style="text-align: left">near-exact AC</td><td style="text-align: left">successive linearisation, iterated</td></tr></table><p>Both are set out in full below, briefly, because the subject of this page is the droop rather than the network model, and both carry the three droop blocks just written, the same feeder, the same fleet and the same objective.</p><h3 id="The-inverter-model,-shared-by-both-hosts"><a class="docs-heading-anchor" href="#The-inverter-model,-shared-by-both-hosts">The inverter model, shared by both hosts</a><a id="The-inverter-model,-shared-by-both-hosts-1"></a><a class="docs-heading-anchor-permalink" href="#The-inverter-model,-shared-by-both-hosts" title="Permalink"></a></h3><p>Everything that is <em>shared</em> between the two hosts is stated once here. Inverter <span>$i$</span> sits at bus <span>$b(i)$</span> on phase <span>$\varphi(i)$</span>, carries an array whose available output <span>$\bar p_i(t)$</span> follows the irradiance profile, and an inverter rated <span>$S_i^{\max}$</span>:</p><p class="math-container">\[\begin{aligned}
p_i^{G} &amp;\le \bar p_i(t) &amp; &amp;\text{irradiance ceiling}\\
p_i^{\mathrm{curt}} &amp;= \bar p_i(t) - p_i^{G} \;\ge\; 0 &amp; &amp;\text{curtailment}\\
\cos\theta_l\; p_i^{G} + \sin\theta_l\; q_i^{G} &amp;\in [-S_i^{\max},\, S_i^{\max}],
   \quad \theta_l = \tfrac{l\pi}{16},\; l = 1,\dots,16 &amp; &amp;\text{capability polygon}\\
q_i^{G} &amp;= q_i\!\left(v_{b(i)}^{\varphi(i)}\right) &amp; &amp;\text{the droop}\\[2pt]
\min \; &amp; \textstyle\sum_{i \in \mathcal{G}} \sum_{t} p_i^{\mathrm{curt}} &amp; &amp;\text{objective}
\end{aligned} \tag{15}\]</p><p>Three of those five lines are worth a sentence each.</p><p><strong>The capability polygon.</strong> The real constraint is <span>$(p_i^{G})^2 + (q_i^{G})^2 \le (S_i^{\max})^2$</span>, a circle: convex, but nonlinear, and a quadratic constraint would cost the model its MILP class. Following <a href="#ref-6">[6]</a> it is replaced by an inscribed <span>$2k$</span>-sided polygon, exactly <span>$2k$</span> linear constraints that tighten as <span>$k$</span> grows, with <span>$k = 16$</span> here for a 32-vertex polygon. Being <em>inscribed</em>, it is conservative: every point it admits is inside the real circle.</p><p><strong>The droop, and what is not in the objective.</strong> <span>$q_i^{G}$</span> never appears in the objective function. It is pinned entirely by the fourth line, the curve, encoded exactly by Big-M, Lambda/SOS2 or Heaviside. That is precisely the point of the whole page: the optimiser cannot buy voltage support by choosing reactive power freely, it can only choose active power and live with the reactive response the curve produces at whatever voltage results.</p><p><strong>The one scalar the host must supply.</strong> <span>$v_{b(i)}^{\varphi(i)}$</span> is the entire interface between the two halves of the model. Everything the two hosts below disagree about reduces to what they predict for that number.</p><h3 id="LinDist3Flow:-the-linear-host"><a class="docs-heading-anchor" href="#LinDist3Flow:-the-linear-host">LinDist3Flow: the linear host</a><a id="LinDist3Flow:-the-linear-host-1"></a><a class="docs-heading-anchor-permalink" href="#LinDist3Flow:-the-linear-host" title="Permalink"></a></h3><p>The multiphase form of the LinDistFlow linearisation <a href="#ref-3">[3]</a> of the Baran and Wu branch-flow model <a href="#ref-2">[2]</a>, from Sankur, Dobbe, Stewart, Callaway and Arnold <a href="#ref-12">[12]</a>. Each line carries a 3×3 phase impedance <span>$Z$</span> rather than a scalar and the phases couple, so a scalar <span>$rP + xQ$</span> drop no longer suffices.</p><p>That paper writes KVL and KCL in three-phase vector form and derives the exact <strong>Dist3Flow</strong> equations, Eqs. (14)–(17) of <a href="#ref-12">[12]</a>. Two things in them are nonlinear: the loss terms, and the <em>ratio of voltages between phases</em> at a node, <span>$\gamma_n^{\varphi\psi} = V_n^{\varphi}/V_n^{\psi}$</span>, which scales and rotates the off-diagonal impedances. <strong>LinDist3Flow is what follows from holding both constant</strong>, under the paper&#39;s assumptions <strong>A1</strong> (<span>$\gamma$</span> constant) and <strong>A2</strong> (loss terms constant). Fixing <span>$\gamma$</span> at its nominal value, <span>$1\angle{\pm}120^{\circ}$</span>, and dropping losses altogether gives Eqs. (20)–(23) of <a href="#ref-12">[12]</a>, the model used here. Per phase <span>$\varphi$</span>:</p><p class="math-container">\[w_j^{\varphi} = w_i^{\varphi} - \sum_{\psi} \Big( a^R_{\varphi\psi} P_{ij}^{\psi}
                                               + a^X_{\varphi\psi} Q_{ij}^{\psi} \Big),
\qquad
\begin{aligned}
a^R_{\varphi\psi} &amp;= 2\,\mathrm{Re}\!\left(\alpha^{\psi-\varphi} Z_{\varphi\psi}\right)\\
a^X_{\varphi\psi} &amp;= 2\,\mathrm{Im}\!\left(\alpha^{\psi-\varphi} Z_{\varphi\psi}\right)
\end{aligned} \tag{16}\]</p><p>with <span>$w = \lvert V\rvert^2$</span> the squared voltage magnitude and <span>$\alpha = e^{-j2\pi/3}$</span> the 120° rotation. This is Eq. (21) of <a href="#ref-12">[12]</a>. Writing the rotation out term by term recovers its coefficient matrices, Eqs. (22)–(23), exactly, with <span>$a^R = -\mathbb{M}^P$</span> and <span>$a^X = -\mathbb{M}^Q$</span>:</p><p class="math-container">\[a^R_{ij} =
\begin{bmatrix}
 2r^{aa} &amp; -r^{ab}+\sqrt{3}\,x^{ab} &amp; -r^{ac}-\sqrt{3}\,x^{ac}\\
-r^{ba}-\sqrt{3}\,x^{ba} &amp;  2r^{bb} &amp; -r^{bc}+\sqrt{3}\,x^{bc}\\
-r^{ca}+\sqrt{3}\,x^{ca} &amp; -r^{cb}-\sqrt{3}\,x^{cb} &amp;  2r^{cc}
\end{bmatrix} \tag{17}\]</p><p>and <span>$a^X$</span> identically, with <span>$r$</span> and <span>$x$</span> exchanged and the sign of every <span>$\sqrt{3}$</span> term flipped. Those <span>$\pm\sqrt{3}$</span> cross-terms are the <span>$120^{\circ}$</span> rotation written out, and they are what makes this a <em>three-phase</em> model rather than three single-phase ones running side by side. Two checks are worth carrying: for a single phase <span>$\alpha^0 = 1$</span> gives <span>$a^R = 2r$</span> and <span>$a^X = 2x$</span>, recovering <span>$w_j = w_i - 2(rP + xQ)$</span>; and for diagonal <span>$Z$</span> the matrices are diagonal and the phases decouple into three independent LinDistFlows.</p><p>The implementation works in magnitude rather than squared magnitude (<span>$w_j - w_i \approx 2 V^{\mathrm{nom}}(v_j - v_i)$</span> near nominal) so that the droop breakpoints stay in ordinary p.u. voltage. That done, the complete host is four equations: the lossless power balance per bus <em>and</em> per phase, which is Eq. (20) of <a href="#ref-12">[12]</a>, the coupled drop above, the slack, and the voltage limits its DOPF, Eq. (24), imposes:</p><p class="math-container">\[\begin{aligned}
v_0^{\varphi} &amp;= V^{\mathrm{nom}} &amp; &amp;\forall \varphi \in \Psi\\
p_j^{G,\varphi} - p_j^{L,\varphi} &amp;= \sum_{k:(j,k)\in\mathcal{L}} P_{jk}^{\varphi}
                                   - \sum_{i:(i,j)\in\mathcal{L}} P_{ij}^{\varphi}
                                   &amp; &amp;\forall j \in \mathcal{B},\ \varphi \in \Psi\\
q_j^{G,\varphi} - q_j^{L,\varphi} &amp;= \sum_{k:(j,k)\in\mathcal{L}} Q_{jk}^{\varphi}
                                   - \sum_{i:(i,j)\in\mathcal{L}} Q_{ij}^{\varphi}
                                   &amp; &amp;\forall j \in \mathcal{B},\ \varphi \in \Psi\\
v_j^{\varphi} &amp;= v_i^{\varphi} - \sum_{\psi \in \Psi} \Big( \tilde a^R_{\varphi\psi} P_{ij}^{\psi}
                                       + \tilde a^X_{\varphi\psi} Q_{ij}^{\psi} \Big)
                                   &amp; &amp;\forall (i,j) \in \mathcal{L},\ \varphi \in \Psi\\
V^{\min} &amp;\le v_j^{\varphi} \le V^{\max} &amp; &amp;\forall j \in \mathcal{B},\ \varphi \in \Psi
\end{aligned} \tag{18}\]</p><p>with <span>$\Psi = \{a,b,c\}$</span> the phase set, <span>$\varphi$</span> and <span>$\psi$</span> phases within it, and <span>$\tilde a = a / (2V^{\mathrm{nom}})$</span> the magnitude-form coefficients. Note what is <em>absent</em>: there is no current variable and no loss term. That is exactly what buys the linearity, and exactly what it costs.</p><pre><code class="language-julia hljs"># 3×3 drop coefficients, once per line
const ALPHA = exp(-2π * im / 3)
function drop_matrices(Z)                      # Z is 3×3, per unit
    aR = zeros(3, 3); aX = zeros(3, 3)
    for p in 1:3, q in 1:3
        c = ALPHA^(p - q) * conj(Z[p, q])
        aR[p, q] = 2 * real(c); aX[p, q] = -2 * imag(c)
    end
    return aR ./ (2 * VNOM), aX ./ (2 * VNOM)    # magnitude form
end

@variable(model, VLIM[1] &lt;= v[1:nb, PHASES, 1:T] &lt;= VLIM[2])   # voltage limits
@constraint(model, [φ in PHASES, t in 1:T], v[islack, φ, t] == VNOM)

# phase-coupled voltage drop
@constraint(model, [k in 1:nbr, φ in PHASES, t in 1:T],
    v[bus_id[BR[k].to], φ, t] == v[bus_id[BR[k].from], φ, t]
        - sum(AR[k][φ, ψ] * P[k, ψ, t] + AX[k][φ, ψ] * Q[k, ψ, t] for ψ in PHASES))

# power balance, per bus AND per phase; losses neglected
@constraint(model, [b in 1:nb, φ in PHASES, t in 1:T],
    netP[b, φ, t] == sum(P[k, φ, t] for k in out_br[b]; init = zero(AffExpr))
                   - sum(P[k, φ, t] for k in in_br[b];  init = zero(AffExpr)))
@constraint(model, [b in 1:nb, φ in PHASES, t in 1:T],
    netQ[b, φ, t] == sum(Q[k, φ, t] for k in out_br[b]; init = zero(AffExpr))
                   - sum(Q[k, φ, t] for k in in_br[b];  init = zero(AffExpr)))</code></pre><p>where <code>netP</code>/<code>netQ</code> collect the substation injection, the inverters at that bus and phase, and the local load.</p><h3 id="Three-phase-IVACOPF:-the-near-exact-host"><a class="docs-heading-anchor" href="#Three-phase-IVACOPF:-the-near-exact-host">Three-phase IVACOPF: the near-exact host</a><a id="Three-phase-IVACOPF:-the-near-exact-host-1"></a><a class="docs-heading-anchor-permalink" href="#Three-phase-IVACOPF:-the-near-exact-host" title="Permalink"></a></h3><p>The <strong>current-voltage AC optimal power flow</strong> of Soltani, Khorsand and Ma <a href="#ref-4">[4]</a>, in its native three-phase unbalanced form, the setting <a href="#ref-4">[4]</a> was written for. Its appeal here is structural. Write the network in rectangular current and voltage coordinates and the <em>line</em> equations become exactly linear, mutual coupling and all; the only nonlinearity left is the <span>$v \cdot I$</span> power balance and the voltage magnitude, and both live at the <strong>buses</strong>. In a distribution feeder the buses are the endpoints and the lines are everything else, so this confines the nonlinearity to a small, well-behaved part of the model instead of spreading it along every branch, as a power-voltage formulation does.</p><p>The formulation is that of Soltani, Khorsand and Ma <a href="#ref-4">[4]</a>; the equations are numbered here in this tutorial&#39;s own sequence. Bus set <span>$\Upsilon$</span>, phase set <span>$\Psi = \{a,b,c\}$</span> with phases indexed <span>$\varphi$</span> and <span>$p$</span>; the time index <span>$t \in \{1,\dots,96\}$</span> is suppressed throughout.</p><p><strong>Line current constraints.</strong> For the line from <span>$n$</span> to <span>$m$</span>, with 3×3 impedance <span>$Z_{nm}^{\varphi p} = R_{nm}^{\varphi p} + jX_{nm}^{\varphi p}$</span> and shunt admittance <span>$y_{nm}^{p,k}$</span>:</p><p class="math-container">\[V_n^{\varphi} - V_m^{\varphi} = \sum_{p\in\Psi} Z_{nm}^{\varphi p} I_{nm}^{p}
   \;-\; \tfrac{1}{2}\sum_{p\in\Psi} Z_{nm}^{\varphi p}
          \Big( \sum_{k\in\Psi} y_{nm}^{p,k} V_n^{k} \Big),
\qquad \forall \varphi \in \Psi \tag{19}\]</p><p>Three physical contributions, in two sums: the current in the same phase (the <span>$p = \varphi$</span> term), the currents in the <em>other</em> phases reaching this one through the mutual impedances, and the shunt current. Splitting (19) into real and imaginary parts gives, for the Kron-reduced three-wire feeders used here, where <span>$y = 0$</span>,</p><p class="math-container">\[\begin{aligned}
v_n^{\mathrm{re},\varphi} - v_m^{\mathrm{re},\varphi}
  &amp;= \sum_{p\in\Psi}\Big( R_{nm}^{\varphi p} I_{nm}^{\mathrm{re},p}
                        - X_{nm}^{\varphi p} I_{nm}^{\mathrm{im},p} \Big)\\
v_n^{\mathrm{im},\varphi} - v_m^{\mathrm{im},\varphi}
  &amp;= \sum_{p\in\Psi}\Big( R_{nm}^{\varphi p} I_{nm}^{\mathrm{im},p}
                        + X_{nm}^{\varphi p} I_{nm}^{\mathrm{re},p} \Big)
\end{aligned}
\qquad \forall (n,m) \in \mathcal{L},\ \varphi \in \Psi \tag{20}\]</p><p>These are <strong>exact and linear</strong>. No rotation operator appears, nothing is transposed, and no near-balance is assumed anywhere; compare the <span>$\alpha^{\psi-\varphi}$</span> of LinDist3Flow, which is precisely where that host&#39;s balanced-voltage assumption enters.</p><p><strong>Bus current injection</strong>, KCL per bus and phase, also exact and linear:</p><p class="math-container">\[I_n^{\mathrm{re},\varphi} = \sum_{m:(n,m)\in\mathcal{L}} I_{nm}^{\mathrm{re},\varphi}
                          - \sum_{k:(k,n)\in\mathcal{L}} I_{kn}^{\mathrm{re},\varphi},
\qquad
I_n^{\mathrm{im},\varphi} = \sum_{m:(n,m)\in\mathcal{L}} I_{nm}^{\mathrm{im},\varphi}
                          - \sum_{k:(k,n)\in\mathcal{L}} I_{kn}^{\mathrm{im},\varphi} \tag{21}\]</p><p><strong>Power balance</strong>, the first of the two nonlinear relations:</p><p class="math-container">\[\begin{aligned}
p_n^{G,\varphi} - p_n^{L,\varphi}
   &amp;= v_n^{\mathrm{re},\varphi} I_n^{\mathrm{re},\varphi}
    + v_n^{\mathrm{im},\varphi} I_n^{\mathrm{im},\varphi}\\
q_n^{G,\varphi} - q_n^{L,\varphi}
   &amp;= v_n^{\mathrm{im},\varphi} I_n^{\mathrm{re},\varphi}
    - v_n^{\mathrm{re},\varphi} I_n^{\mathrm{im},\varphi}
\end{aligned}
\qquad \forall n \in \Upsilon,\ \varphi \in \Psi \tag{22}\]</p><p><strong>Linearised power balance.</strong> Each product <span>$xy$</span> in (37) is replaced by its first-order Taylor expansion about the previous iterate, <span>$xy \approx x^{\circ}y + y^{\circ}x - x^{\circ}y^{\circ}$</span>, where <span>$\circ$</span> marks a value <strong>fixed from the previous pass</strong>, a constant, not a variable:</p><p class="math-container">\[\begin{aligned}
\mathcal{P}_n^{\varphi} &amp;:= v_n^{\mathrm{re},\varphi\circ} I_n^{\mathrm{re},\varphi}
   + I_n^{\mathrm{re},\varphi\circ} v_n^{\mathrm{re},\varphi}
   + v_n^{\mathrm{im},\varphi\circ} I_n^{\mathrm{im},\varphi}
   + I_n^{\mathrm{im},\varphi\circ} v_n^{\mathrm{im},\varphi}
   - v_n^{\mathrm{re},\varphi\circ} I_n^{\mathrm{re},\varphi\circ}
   - v_n^{\mathrm{im},\varphi\circ} I_n^{\mathrm{im},\varphi\circ}\\
\mathcal{Q}_n^{\varphi} &amp;:= v_n^{\mathrm{im},\varphi\circ} I_n^{\mathrm{re},\varphi}
   + I_n^{\mathrm{re},\varphi\circ} v_n^{\mathrm{im},\varphi}
   - v_n^{\mathrm{re},\varphi\circ} I_n^{\mathrm{im},\varphi}
   - I_n^{\mathrm{im},\varphi\circ} v_n^{\mathrm{re},\varphi}
   - v_n^{\mathrm{im},\varphi\circ} I_n^{\mathrm{re},\varphi\circ}
   + v_n^{\mathrm{re},\varphi\circ} I_n^{\mathrm{im},\varphi\circ}
\end{aligned} \tag{23}\]</p><p>which are then set equal to the net injection at each class of bus:</p><p class="math-container">\[\begin{aligned}
p_0^{\mathrm{grid},\varphi} &amp;= \mathcal{P}_0^{\varphi}, &amp;
q_0^{\mathrm{grid},\varphi} &amp;= \mathcal{Q}_0^{\varphi} &amp; &amp;\text{substation}\\
-p_n^{L,\varphi} &amp;= \mathcal{P}_n^{\varphi}, &amp;
-q_n^{L,\varphi} &amp;= \mathcal{Q}_n^{\varphi} &amp; &amp;\text{load-only bus and phase}\\
p_i^{G} - p_n^{L,\varphi} &amp;= \mathcal{P}_n^{\varphi}, &amp;
q_i^{G} - q_n^{L,\varphi} &amp;= \mathcal{Q}_n^{\varphi} &amp; &amp;\text{inverter } i \text{ at } (n,\varphi)
\end{aligned} \tag{24}\]</p><p>The last line is where the droop enters the network: <span>$q_i^{G}$</span> is exactly the variable the three encodings constrain.</p><p><strong>Voltage magnitude, and its linearisation</strong>, the second nonlinear relation and the single quantity the droop module reads:</p><p class="math-container">\[v_n^{\varphi} = \sqrt{\big(v_n^{\mathrm{re},\varphi}\big)^2 + \big(v_n^{\mathrm{im},\varphi}\big)^2}
\;\;\longrightarrow\;\;
v_n^{\varphi} = \frac{v_n^{\mathrm{re},\varphi\circ}}
   {\sqrt{\big(v_n^{\mathrm{re},\varphi\circ}\big)^2 + \big(v_n^{\mathrm{im},\varphi\circ}\big)^2}}\, v_n^{\mathrm{re},\varphi}
 + \frac{v_n^{\mathrm{im},\varphi\circ}}
   {\sqrt{\big(v_n^{\mathrm{re},\varphi\circ}\big)^2 + \big(v_n^{\mathrm{im},\varphi\circ}\big)^2}}\, v_n^{\mathrm{im},\varphi} \tag{25}\]</p><p><strong>Voltage limits.</strong> The band every bus and phase must stay inside:</p><p class="math-container">\[V^{\min} \le v_n^{\varphi} \le V^{\max},
\qquad \forall n \in \Upsilon,\ \varphi \in \Psi \tag{26}\]</p><p><strong>Thermal line limits.</strong> The conductor rating, per line and phase:</p><p class="math-container">\[\big(I_{nm}^{\mathrm{re},\varphi}\big)^2 + \big(I_{nm}^{\mathrm{im},\varphi}\big)^2
   \le \big(I_{nm}^{\max,\varphi}\big)^2,
\qquad \forall (n,m) \in \mathcal{L},\ \varphi \in \Psi \tag{27}\]</p><p>Constraint (27) is worth pausing on: IVACOPF carries the line current as a decision variable, so a thermal limit is something you simply <em>write</em>. LinDist3Flow has no <span>$I$</span> to write it about. It is quadratic, so the scripts offer it as a polygon inscribing the circle, which keeps the model an MILP, and leave it off by default, because on these Electricity North West (ENWL) feeders <a href="#ref-14">[14]</a>, <a href="#ref-15">[15]</a> the peak flow is about a fifth of the conductor rating; the loading is reported either way.</p><p><strong>Slack reference.</strong> The three-phase substation, which is also the flat start prescribed by Soltani, Khorsand and Ma <a href="#ref-4">[4]</a>:</p><p class="math-container">\[v_0^{\mathrm{re},\varphi} = \cos\theta_{\varphi},\quad
v_0^{\mathrm{im},\varphi} = \sin\theta_{\varphi},
\qquad \theta = (0°,\, -120°,\, +120°) \tag{28}\]</p><p>Seeding all three phases at <span>$1\angle 0°$</span> instead is a silent and expensive mistake: the mutual terms then add rather than largely cancelling.</p><p><strong>Convergence.</strong> After each pass, the linearisation error is measured against the <em>true</em> nonlinear relations, not against the model&#39;s own residual. Following <a href="#ref-4">[4]</a>, three metrics are used: the <strong>maximum absolute active power balance</strong> error (MAPB), the <strong>maximum absolute reactive power balance</strong> error (MRPB), and the <strong>maximum voltage-magnitude</strong> error (MVM). Writing (22) minus (23) and (25) exact minus linearised,</p><p class="math-container">\[\begin{aligned}
\text{MAPB} &amp;= \max_{n\in\Upsilon,\,\varphi\in\Psi}
   \Big| \big(v_n^{\mathrm{re},\varphi} I_n^{\mathrm{re},\varphi}
            + v_n^{\mathrm{im},\varphi} I_n^{\mathrm{im},\varphi}\big)
         - \mathcal{P}_n^{\varphi} \Big|\\
\text{MRPB} &amp;= \max_{n\in\Upsilon,\,\varphi\in\Psi}
   \Big| \big(v_n^{\mathrm{im},\varphi} I_n^{\mathrm{re},\varphi}
            - v_n^{\mathrm{re},\varphi} I_n^{\mathrm{im},\varphi}\big)
         - \mathcal{Q}_n^{\varphi} \Big|\\
\text{MVM} &amp;= \max_{n\in\Upsilon,\,\varphi\in\Psi}
   \Big| \sqrt{\big(v_n^{\mathrm{re},\varphi}\big)^2 + \big(v_n^{\mathrm{im},\varphi}\big)^2}
         - v_n^{\varphi} \Big|
\end{aligned} \tag{29}\]</p><p>the loop repeats with a refreshed <span>$\circ$</span> point until <span>$\max(\text{MAPB}, \text{MRPB}, \text{MVM}) &lt; \epsilon$</span>, here <span>$10^{-6}$</span>. Checking against the true relations is what makes the converged point a genuine power-flow solution rather than a solution of the approximation, and the audit further down confirms it independently.</p><h4 id="The-three-phase-IVACOPF-host-in-Julia"><a class="docs-heading-anchor" href="#The-three-phase-IVACOPF-host-in-Julia">The three-phase IVACOPF host in Julia</a><a id="The-three-phase-IVACOPF-host-in-Julia-1"></a><a class="docs-heading-anchor-permalink" href="#The-three-phase-IVACOPF-host-in-Julia" title="Permalink"></a></h4><p>The whole host, with <code>_pr</code> marking a value carried over from the previous pass:</p><pre><code class="language-julia hljs"># ---- slack reference: 1∠0°, 1∠−120°, 1∠+120°, eq. (28) ---------------------------
const V0 = ComplexF64[1, exp(-2π*im/3), exp(2π*im/3)]
@constraint(model, [φ in PHASES, t in 1:T], v_r[islack, φ, t]  == real(V0[φ]))
@constraint(model, [φ in PHASES, t in 1:T], v_im[islack, φ, t] == imag(V0[φ]))

# ---- line current constraints, eq. (20): exact, linear, fully phase-coupled ---------
@constraint(model, [k in 1:nbr, φ in PHASES, t in 1:T],
    v_r[bus_id[BR[k].from], φ, t] - v_r[bus_id[BR[k].to], φ, t] ==
        sum(Rm[k][φ,ψ] * Ibr_r[k,ψ,t] - Xm[k][φ,ψ] * Ibr_im[k,ψ,t] for ψ in PHASES))
@constraint(model, [k in 1:nbr, φ in PHASES, t in 1:T],
    v_im[bus_id[BR[k].from], φ, t] - v_im[bus_id[BR[k].to], φ, t] ==
        sum(Rm[k][φ,ψ] * Ibr_im[k,ψ,t] + Xm[k][φ,ψ] * Ibr_r[k,ψ,t] for ψ in PHASES))

# ---- bus current injection, eq. (21): KCL per bus and phase -------------------------
@constraint(model, [b in 1:nb, φ in PHASES, t in 1:T],
    Ibs_r[b,φ,t] == sum(Ibr_r[k,φ,t] for k in out_br[b]; init = zero(AffExpr))
                  - sum(Ibr_r[k,φ,t] for k in in_br[b];  init = zero(AffExpr)))
@constraint(model, [b in 1:nb, φ in PHASES, t in 1:T],
    Ibs_im[b,φ,t] == sum(Ibr_im[k,φ,t] for k in out_br[b]; init = zero(AffExpr))
                   - sum(Ibr_im[k,φ,t] for k in in_br[b];  init = zero(AffExpr)))

# ---- power balance, eq. (22), linearised as eq. (23)–(24) ---------------------------
Plin(b,φ,t) = v_r_pr[b,φ,t]  * Ibs_r[b,φ,t]  + Ibs_r_pr[b,φ,t]  * v_r[b,φ,t] +
              v_im_pr[b,φ,t] * Ibs_im[b,φ,t] + Ibs_im_pr[b,φ,t] * v_im[b,φ,t] -
              v_r_pr[b,φ,t]  * Ibs_r_pr[b,φ,t] - v_im_pr[b,φ,t] * Ibs_im_pr[b,φ,t]
Qlin(b,φ,t) = v_im_pr[b,φ,t] * Ibs_r[b,φ,t]  + Ibs_r_pr[b,φ,t]  * v_im[b,φ,t] -
              v_r_pr[b,φ,t]  * Ibs_im[b,φ,t] - Ibs_im_pr[b,φ,t] * v_r[b,φ,t] -
              v_im_pr[b,φ,t] * Ibs_r_pr[b,φ,t] + v_r_pr[b,φ,t]  * Ibs_im_pr[b,φ,t]

@constraint(model, [b in 1:nb, φ in PHASES, t in 1:T], netP[b,φ,t] == Plin(b,φ,t))
@constraint(model, [b in 1:nb, φ in PHASES, t in 1:T], netQ[b,φ,t] == Qlin(b,φ,t))
#                                                      ↑ where the droop meets the network

# ---- voltage magnitude, eq. (25): this is the v the droop reads --------------------
@constraint(model, [b in 1:nb, φ in PHASES, t in 1:T],
    v[b,φ,t] == (v_r_pr[b,φ,t]  / hypot(v_r_pr[b,φ,t], v_im_pr[b,φ,t])) * v_r[b,φ,t]
              + (v_im_pr[b,φ,t] / hypot(v_r_pr[b,φ,t], v_im_pr[b,φ,t])) * v_im[b,φ,t])

# ---- thermal line limit, eq. (27), as a linear polygon inscribing the circle --------
for l in 1:IMAX_SEG
    θ = l * π / IMAX_SEG
    @constraint(model, [k in 1:nbr, φ in PHASES, t in 1:T],
        cos(θ) * Ibr_r[k,φ,t] + sin(θ) * Ibr_im[k,φ,t] &lt;=  BR[k].imax)
    @constraint(model, [k in 1:nbr, φ in PHASES, t in 1:T],
        cos(θ) * Ibr_r[k,φ,t] + sin(θ) * Ibr_im[k,φ,t] &gt;= -BR[k].imax)
end</code></pre><p>and the stop test, applied to the <em>exact</em> relations after each pass:</p><pre><code class="language-julia hljs">MAPB = maximum(abs(Vr[b,φ,t]*Ibs_r_v[b,φ,t] + Vi[b,φ,t]*Ibs_im_v[b,φ,t] - netP_v[b,φ,t])
               for b in 1:nb, φ in PHASES, t in 1:T)
MRPB = maximum(abs(Vi[b,φ,t]*Ibs_r_v[b,φ,t] - Vr[b,φ,t]*Ibs_im_v[b,φ,t] - netQ_v[b,φ,t])
               for b in 1:nb, φ in PHASES, t in 1:T)
MVM  = maximum(abs(hypot(Vr[b,φ,t], Vi[b,φ,t]) - V[b,φ,t])
               for b in 1:nb, φ in PHASES, t in 1:T)

v_r_pr .= Vr; v_im_pr .= Vi; Ibs_r_pr .= Ibs_r_v; Ibs_im_pr .= Ibs_im_v   # refresh ∘
max(MAPB, MRPB, MVM) &lt; TOL &amp;&amp; break</code></pre><h4 id="Where-the-linearisation-loop-starts"><a class="docs-heading-anchor" href="#Where-the-linearisation-loop-starts">Where the linearisation loop starts</a><a id="Where-the-linearisation-loop-starts-1"></a><a class="docs-heading-anchor-permalink" href="#Where-the-linearisation-loop-starts" title="Permalink"></a></h4><p>A flat start (<span>$1\angle0°,\,1\angle{-120°},\,1\angle{+120°}$</span> with all currents zero) is what Soltani, Khorsand and Ma <a href="#ref-4">[4]</a> prescribe, and what the scripts fall back to with <code>TP_WARMSTART=flat</code>. By default they do something cheaper to converge from: one exact three-phase backward/forward sweep per time step, at full PV and zero VArs, which costs a few seconds and hands the first linearisation a physically consistent state instead of a guess. The principle is worth stating on its own: a cheap, physically consistent starting point buys passes off the outer loop, and the same sweep is reused afterwards to audit the answer.</p><h2 id="The-three-phase-case-study"><a class="docs-heading-anchor" href="#The-three-phase-case-study">The three-phase case study</a><a id="The-three-phase-case-study-1"></a><a class="docs-heading-anchor-permalink" href="#The-three-phase-case-study" title="Permalink"></a></h2><p>The case study puts twelve inverters on <code>network_5_Feeder_2</code> <a href="#ref-14">[14]</a>, a real unbalanced low-voltage (LV) feeder with 194 buses and eighteen single-phase loads split four, five and nine across the phases, in <strong>four size classes</strong>. Because <span>$\bar q_i = S_i^{\max}$</span>, the four classes follow four <em>different</em> droop curves: same breakpoint voltages, four saturation levels. Each phase carries one inverter of each class, 84 kW of array in total, over a full day at 15-minute resolution, <span>$T = 96$</span> time steps. Bus voltages are limited to <span>$[0.95, 1.05]$</span> p.u. on every phase, and the objective is to <strong>minimise total PV curtailment</strong> over the day.</p><p><strong>Table 4.</strong> The four inverter size classes of the case study on <code>network_5_Feeder_2</code> <a href="#ref-14">[14]</a>. Because <span>$\bar q_i = S_i^{\max}$</span>, each class follows a different droop curve.</p><div class="markdown"><table><tr><th align="left">class</th><th align="right">&#36;P&#36; rated</th><th align="right">&#36;S_&#123;\max&#125;&#36;</th><th align="right">&#36;\bar q&#36; &#40;p.u.&#41;</th><th align="right">sites</th><th align="left">buses</th></tr><tr><td align="left">A — 3 kW</td><td align="right">3 kW</td><td align="right">3.30 kVA</td><td align="right">0.0330</td><td align="right">3</td><td align="left">184 &#40;φ1&#41;, 145 &#40;φ2&#41;, 142 &#40;φ3&#41;</td></tr><tr><td align="left">B — 5 kW</td><td align="right">5 kW</td><td align="right">5.50 kVA</td><td align="right">0.0550</td><td align="right">3</td><td align="left">74 &#40;φ1&#41;, 188 &#40;φ2&#41;, 149 &#40;φ3&#41;</td></tr><tr><td align="left">C — 8 kW</td><td align="right">8 kW</td><td align="right">8.80 kVA</td><td align="right">0.0880</td><td align="right">3</td><td align="left">73 &#40;φ1&#41;, 157 &#40;φ2&#41;, 193 &#40;φ3&#41;</td></tr><tr><td align="left">D — 12 kW</td><td align="right">12 kW</td><td align="right">13.20 kVA</td><td align="right">0.1320</td><td align="right">3</td><td align="left">45 &#40;φ1&#41;, 153 &#40;φ2&#41;, 179 &#40;φ3&#41;</td></tr></table>
</div><img src="b2a0eb87.svg" alt="Example block output"/><p><strong>Figure 2.</strong> The PV resource across the twelve inverters over the day, and how much of it the droop-constrained dispatch delivers on the IVACOPF host. The gap between the two curves is the objective being minimised: 42.69 kWh of the 476.95 kWh available, or 8.95 %.</p><p>Why does a curtailment objective have anything to do with voltage at all? Because the droop ties the two together. Active power injection raises the local voltage; the droop reads that voltage and sets reactive power accordingly; and reactive flow moves voltages across the whole feeder. The optimiser wants every kilowatt it can get; the droop decides what taking it costs everywhere else.</p><p>The phases behave differently, which is the whole reason for modelling them separately:</p><img src="f3bef16c.svg" alt="Example block output"/><p><strong>Figure 3.</strong> Voltage envelope by phase, LinDist3Flow host. The three phases do not coincide, which is the reason for modelling them separately.</p><img src="d91982fd.svg" alt="Example block output"/><p><strong>Figure 4.</strong> Voltage envelope by phase, IVACOPF host.</p><p>The spread between the phases is not a rounding artefact. The loads are split four, five and nine across them, so the phases carry different currents, sit at different voltages, and drive their inverters onto different segments of the same curve at the same instant. Three independent single-phase studies could not produce this picture, and neither could a balanced three-phase one.</p><h2 id="Verification:-does-the-dispatch-actually-lie-on-the-curve?"><a class="docs-heading-anchor" href="#Verification:-does-the-dispatch-actually-lie-on-the-curve?">Verification: does the dispatch actually lie on the curve?</a><a id="Verification:-does-the-dispatch-actually-lie-on-the-curve?-1"></a><a class="docs-heading-anchor-permalink" href="#Verification:-does-the-dispatch-actually-lie-on-the-curve?" title="Permalink"></a></h2><p>This is the check that matters. Each encoding is exact only if every one of the <span>$12 \times 96 = 1152$</span> optimised operating points lands on the droop, on both hosts.</p><h3 id="The-droop-deviation-metric"><a class="docs-heading-anchor" href="#The-droop-deviation-metric">The droop-deviation metric</a><a id="The-droop-deviation-metric-1"></a><a class="docs-heading-anchor-permalink" href="#The-droop-deviation-metric" title="Permalink"></a></h3><p>Every table on this page that reports a <strong>max droop deviation</strong> reports the same quantity. Let <span>$q_i(\cdot)$</span> be the IEEE 1547 curve of (1), scaled by inverter <span>$i$</span>&#39;s reactive capability <span>$\bar q_i$</span>; let <span>$q_i^{G}(t)$</span> be the reactive power the solver actually dispatched; and let <span>$v_i(t) = v_{b(i)}^{\varphi(i)}(t)$</span> be the terminal voltage that inverter senses, on its own phase. The deviation is the largest gap between the two, over every inverter and every time step:</p><p class="math-container">\[\Delta \;=\; \max_{i \in \mathcal{G},\; t}
   \Big\lvert\, q_i^{G}(t) \;-\; q_i\big(v_i(t)\big) \,\Big\rvert \tag{30}\]</p><p>It is zero exactly when every dispatch point lies on the curve, so it is the number that decides whether an encoding is exact. Which voltage is substituted for <span>$v_i(t)$</span> changes what (30) measures, and the two readings are reported separately throughout:</p><table><tr><th style="text-align: left"><span>$v_i(t)$</span> taken from</th><th style="text-align: left">what <span>$\Delta$</span> then measures</th></tr><tr><td style="text-align: left">the host&#39;s own solution</td><td style="text-align: left"><strong>exactness of the encoding</strong>: does the dispatch satisfy the curve inside the model?</td></tr><tr><td style="text-align: left">an exact three-phase AC power flow on the same dispatch</td><td style="text-align: left"><strong>accuracy of the host</strong>: would the real inverter have produced that VAr output?</td></tr></table><p>In code, <code>droop_q</code> is (1) written out and the maximum is taken directly. Note the indexing of <code>V</code>: bus, <strong>phase</strong>, time step, which is the only place the three-phase network enters the check at all.</p><pre><code class="language-julia hljs">droop_q(v, qb) = v &lt;= VBP[2] ? qb :                                        # flat, +q̄
                 v &lt;= VBP[3] ? qb * (VBP[3] - v) / (VBP[3] - VBP[2]) :     # sloped
                 v &lt;= VBP[4] ? 0.0 :                                       # dead-band
                 v &lt;= VBP[5] ? -qb * (v - VBP[4]) / (VBP[5] - VBP[4]) :    # sloped
                               -qb                                          # flat, −q̄

dev = maximum(abs(Qdg_v[i, t] - droop_q(V[PV[i].bus, PV[i].phase, t], PV[i].Smax))
              for i in 1:npv, t in 1:T)</code></pre><p>Reported values sit between <span>$10^{-17}$</span> and <span>$10^{-6}$</span> p.u.: solver tolerance, not model error. A value of <span>$10^{-3}$</span> or larger would mean the encoding had failed.</p><h3 id="Every-point-on-its-own-curve"><a class="docs-heading-anchor" href="#Every-point-on-its-own-curve">Every point on its own curve</a><a id="Every-point-on-its-own-curve-1"></a><a class="docs-heading-anchor-permalink" href="#Every-point-on-its-own-curve" title="Permalink"></a></h3><p>The curves below are drawn in <strong>absolute p.u. VArs</strong> rather than normalised by <span>$\bar q_i$</span>. Normalising would collapse the four size classes onto one line and hide the thing worth seeing: each class has its own reactive capability, so each follows its own curve, and a dispatch point is only correct if it lies on the curve <em>of its own inverter</em>. The shaded band is the admissible voltage range <span>$[0.95, 1.05]$</span>.</p><img src="bd26a342.svg" alt="Example block output"/><p><strong>Figure 5.</strong> Three-phase dispatch against the droop, LinDist3Flow host. Four classes, four curves; a point is correct only if it lies on the curve of its own inverter.</p><img src="9f49f2e8.svg" alt="Example block output"/><p><strong>Figure 6.</strong> The same fleet on the IVACOPF host. The points sit at different places along the curves, because the two hosts predict different terminal voltages, but never off them.</p><p>All three encodings put every point on the right curve, to solver tolerance, <strong>on both hosts</strong>: on a network that is unbalanced, multiphase and carrying a mixed fleet. The numbers behind these figures are Table 6 below.</p><p>Figures 5 and 6 are not identical, and the difference is instructive: the points sit at different <em>places along</em> the curves, because the two hosts predict different terminal voltages. They are never off the curves. Which set of places is the real one is settled by the audit in <a href="#What-the-exact-power-flow-says">What the exact power flow says</a>.</p><p>Note also where the operating points sit. Every one of the 1152 falls either in the dead-band or on the sloped segment just above nominal: the sensed voltages span <span>$0.992$</span> to <span>$1.019$</span> p.u., so the fleet never drops to <span>$V^{\text{bp}}_2 = 0.90$</span> nor rises to <span>$V^{\text{bp}}_5 = 1.02$</span>, and the two saturated tails and the lower sloped segment are never reached. Those segments still have to be in the model, because the solver must be free to consider them, but they do no work on this feeder. It is a PV-driven overvoltage problem: the fleet sits inert in the dead-band while the sun is down, and absorbs on the sloped segment while it is up.</p><h2 id="The-two-hosts,-side-by-side"><a class="docs-heading-anchor" href="#The-two-hosts,-side-by-side">The two hosts, side by side</a><a id="The-two-hosts,-side-by-side-1"></a><a class="docs-heading-anchor-permalink" href="#The-two-hosts,-side-by-side" title="Permalink"></a></h2><p>Six runs: three encodings on each of two hosts, everything else held fixed.</p><p><strong>Table 5.</strong> Three encodings on each of two three-phase hosts, everything else held fixed. Passes is 1 for the linear host, which has no outer loop.</p><div class="markdown"><table><tr><th align="left">host</th><th align="left">encoding</th><th align="left">class</th><th align="left">solver</th><th align="right">variables</th><th align="right">binaries</th><th align="right">passes</th><th align="right">solve &#40;s&#41;</th><th align="right">curtailed &#40;kWh&#41;</th><th align="right">curtailed &#40;&#37;&#41;</th><th align="left">losses &#40;kWh&#41;</th><th align="left">voltage range &#40;p.u.&#41;</th></tr><tr><td align="left">LinDist3Flow</td><td align="left">Big-M</td><td align="left">MILP</td><td align="left"><code>Gurobi</code></td><td align="right">179136</td><td align="right">5760</td><td align="right">1</td><td align="right">5.4</td><td align="right">46.32</td><td align="right">9.712</td><td align="left">not modelled</td><td align="left">0.9923 – 1.0207</td></tr><tr><td align="left">LinDist3Flow</td><td align="left">Lambda / SOS2</td><td align="left">MILP</td><td align="left"><code>Gurobi</code></td><td align="right">183744</td><td align="right">5760</td><td align="right">1</td><td align="right">5.1</td><td align="right">46.32</td><td align="right">9.712</td><td align="left">not modelled</td><td align="left">0.9923 – 1.0207</td></tr><tr><td align="left">LinDist3Flow</td><td align="left">Heaviside</td><td align="left">NLP</td><td align="left"><code>Ipopt</code></td><td align="right">171072</td><td align="right">0</td><td align="right">1</td><td align="right">33.6</td><td align="right">46.32</td><td align="right">9.712</td><td align="left">not modelled</td><td align="left">0.9923 – 1.0207</td></tr><tr><td align="left">IVACOPF</td><td align="left">Big-M</td><td align="left">MILP</td><td align="left"><code>Gurobi</code></td><td align="right">402624</td><td align="right">5760</td><td align="right">3</td><td align="right">136.1</td><td align="right">42.69</td><td align="right">8.952</td><td align="left">14.61</td><td align="left">0.9922 – 1.0204</td></tr><tr><td align="left">IVACOPF</td><td align="left">Lambda / SOS2</td><td align="left">MILP</td><td align="left"><code>Gurobi</code></td><td align="right">407232</td><td align="right">5760</td><td align="right">3</td><td align="right">288.5</td><td align="right">42.69</td><td align="right">8.952</td><td align="left">14.61</td><td align="left">0.9922 – 1.0204</td></tr><tr><td align="left">IVACOPF</td><td align="left">Heaviside</td><td align="left">NLP</td><td align="left"><code>Ipopt</code></td><td align="right">394560</td><td align="right">0</td><td align="right">3</td><td align="right">142.8</td><td align="right">42.69</td><td align="right">8.952</td><td align="left">14.61</td><td align="left">0.9922 – 1.0204</td></tr></table>
</div><p>Read Table 5 in two directions. <strong>Down each host block</strong>, the three encodings agree on curtailment, on losses and on voltage range, which is the empirical statement of the claim that these are three encodings of one curve. <strong>Across the two blocks</strong>, the hosts do not agree, and that difference is the network model&#39;s alone.</p><p>The gap is about 3.6 kWh, some 8 % of the curtailed energy, with LinDist3Flow curtailing more. Which host curtails more is not a general rule: it depends on the feeder, and the direction can reverse on another one. What does not depend on the feeder is the mechanism. LinDist3Flow drops losses from the balance entirely; IVACOPF measures them at 14.6 kWh over the day, about 3 % of the available PV energy, and having them in the model changes which dispatch clears the voltage band. A host that cannot represent losses cannot be expected to agree with one that can, in either direction.</p><p>The droop is reproduced exactly in every one of the six:</p><p><strong>Table 6.</strong> Exactness of the encoding within each host: the largest gap between dispatched reactive power and the curve at the voltage that host reports.</p><div class="markdown"><table><tr><th align="left">encoding</th><th align="right">LinDist3Flow</th><th align="right">IVACOPF</th></tr><tr><td align="left">Big-M</td><td align="right">6.06e-15</td><td align="right">4.37e-16</td></tr><tr><td align="left">Lambda / SOS2</td><td align="right">8.43e-07</td><td align="right">1.39e-17</td></tr><tr><td align="left">Heaviside</td><td align="right">1.09e-15</td><td align="right">1.15e-15</td></tr></table>
</div><p>That is the separation this section exists to make. <strong>Exactness of the encoding is a property of the encoding; accuracy is a property of the host.</strong> Every cell above is at round-off (the inverters sit on their curves <em>within whatever model they are placed in</em>), and Table 6 says nothing whatever about whether that model is right.</p><h2 id="What-the-exact-power-flow-says"><a class="docs-heading-anchor" href="#What-the-exact-power-flow-says">What the exact power flow says</a><a id="What-the-exact-power-flow-says-1"></a><a class="docs-heading-anchor-permalink" href="#What-the-exact-power-flow-says" title="Permalink"></a></h2><p>To decide between the hosts you have to stop asking either model about itself. Take each solved dispatch, put it through an <strong>exact three-phase backward/forward sweep</strong>, and ask what the inverters would really have seen (Table 7).</p><p>Wherever this page compares a dispatch against &quot;the exact AC solution&quot;, that sweep <a href="#ref-13">[13]</a> is the reference: no linearisation and no balanced-voltage assumption, iterated per time step to a fixed point for the injections the DOPF returned, with the full 3×3 line impedances and all mutual coupling retained. It answers a question neither host can answer about itself, namely what voltage each inverter would actually have measured on its own phase, and therefore what reactive power the curve would actually have produced there. The same sweep supplies the IVACOPF warm start, so it is exercised on every run.</p><h3 id="The-exact-three-phase-backward/forward-sweep"><a class="docs-heading-anchor" href="#The-exact-three-phase-backward/forward-sweep">The exact three-phase backward/forward sweep</a><a id="The-exact-three-phase-backward/forward-sweep-1"></a><a class="docs-heading-anchor-permalink" href="#The-exact-three-phase-backward/forward-sweep" title="Permalink"></a></h3><p>The sweep is set out here in the same notation as the two hosts, so that what it assumes, and what it does not, can be read straight off. The feeder is radial and rooted at the substation <span>$0$</span>, so every bus <span>$m \in \Upsilon \setminus \{0\}$</span> has exactly one parent line <span>$(n,m) \in \mathcal{L}$</span>; write <span>$\mathcal{C}(m) = \{(m,l) \in \mathcal{L}\}$</span> for the lines leaving it. Two things separate this from the hosts above. The dispatch is <strong>data</strong> here, not a decision: <span>$p_i^{G}$</span> and <span>$q_i^{G}$</span> are whatever the host returned, frozen. And nothing is being optimised, so the sweep runs once per time step, independently, there being no inter-temporal coupling to carry.</p><p><strong>Net injection.</strong> At bus <span>$n$</span> and phase <span>$\varphi$</span> the load draws and any inverter sited there injects:</p><p class="math-container">\[S_n^{\varphi} \;=\;
   \Big(p_n^{L,\varphi} - \!\!\sum_{i \,\in\, \mathcal{G}_n^{\varphi}}\!\! p_i^{G}\Big)
 \;+\; j\Big(q_n^{L,\varphi} - \!\!\sum_{i \,\in\, \mathcal{G}_n^{\varphi}}\!\! q_i^{G}\Big),
\qquad
\mathcal{G}_n^{\varphi} = \big\{\, i \in \mathcal{G} \;:\; b(i) = n,\; \varphi(i) = \varphi \,\big\} \tag{30}\]</p><p>A single-phase inverter contributes to one phase of one bus and to nothing else, which is the same statement the droop interface makes, now read from the network&#39;s side.</p><p><strong>Bus current, the one nonlinear relation.</strong> Loads and inverters are constant-power devices, so the current a bus draws depends on the voltage it finds itself at:</p><p class="math-container">\[I_n^{\varphi,(k)} \;=\; \left( \frac{S_n^{\varphi}}{V_n^{\varphi,(k)}} \right)^{\!\!*},
\qquad \forall n \in \Upsilon,\ \varphi \in \Psi \tag{31}\]</p><p>This is (22) once more, <span>$S = V I^{*}$</span>, with nothing expanded. IVACOPF has to linearise that product about a previous iterate, eq. (23), because <span>$V$</span> and <span>$I$</span> are both decision variables there; here the state is only being <em>solved</em>, so the product stands as written and the nonlinearity is carried exactly. Note the sign convention: <span>$I_n^{\varphi}$</span> in (31) is the current the bus <strong>draws</strong>, which is what the accumulation below needs, and it is minus the injection current of (21).</p><p><strong>Backward pass, KCL from the leaves inward.</strong> The current in a line is everything drawn beyond it:</p><p class="math-container">\[I_{nm}^{\varphi,(k)} \;=\; I_m^{\varphi,(k)}
   \;+\!\! \sum_{(m,l) \,\in\, \mathcal{C}(m)}\!\! I_{ml}^{\varphi,(k)},
\qquad \forall (n,m) \in \mathcal{L},\ \varphi \in \Psi \tag{32}\]</p><p>visiting the buses in reverse depth order, so that every child current on the right has already been formed in this pass. This is (21) rearranged: on a radial feeder KCL is solvable by accumulation, with no matrix to factorise and no approximation of any kind.</p><p><strong>Forward pass, Ohm&#39;s law with the full 3×3 impedance.</strong> Sweeping outward from the substation, in depth order this time:</p><p class="math-container">\[\begin{bmatrix} V_m^{a}\\[2pt] V_m^{b}\\[2pt] V_m^{c}\end{bmatrix}^{(k+1)}
\;=\;
\begin{bmatrix} V_n^{a}\\[2pt] V_n^{b}\\[2pt] V_n^{c}\end{bmatrix}^{(k+1)}
\;-\;
\begin{bmatrix}
Z_{nm}^{aa} &amp; Z_{nm}^{ab} &amp; Z_{nm}^{ac}\\
Z_{nm}^{ba} &amp; Z_{nm}^{bb} &amp; Z_{nm}^{bc}\\
Z_{nm}^{ca} &amp; Z_{nm}^{cb} &amp; Z_{nm}^{cc}
\end{bmatrix}
\begin{bmatrix} I_{nm}^{a}\\[2pt] I_{nm}^{b}\\[2pt] I_{nm}^{c}\end{bmatrix}^{(k)},
\qquad \forall (n,m) \in \mathcal{L} \tag{33}\]</p><p>the parent voltage on the right being the one this same pass has just produced. Equation (33) is (19) with the shunt term gone, and gone <em>exactly</em> rather than by assumption: both feeders are Kron-reduced three-wire networks, for which <span>$y_{nm} = 0$</span>. What is absent matters more. There is no <span>$\alpha^{\psi-\varphi}$</span> rotation, so nothing whatever is assumed about the balance between phases; the off-diagonal <span>$Z_{nm}^{\varphi p}$</span> multiply the actual currents in the other two phases, whatever those turn out to be. And <span>$V$</span> stays complex throughout, so no magnitude linearisation of the kind (25) performs is needed anywhere.</p><p><strong>Boundary condition.</strong> The substation is held at its three-phase reference on every pass, which is (28) again:</p><p class="math-container">\[V_0^{\varphi,(k)} \;=\; e^{j\theta_{\varphi}},
\qquad \theta = (0°,\, -120°,\, +120°),
\qquad \forall k \tag{34}\]</p><p>and the same three values, repeated at every bus, are the starting point <span>$V^{(0)}$</span>.</p><p><strong>Fixed point.</strong> Equations (31) to (33) form a map from <span>$V^{(k)}$</span> to <span>$V^{(k+1)}$</span>, iterated until it stops moving:</p><p class="math-container">\[\max_{n\in\Upsilon,\ \varphi\in\Psi}
   \big\lvert\, V_n^{\varphi,(k+1)} - V_n^{\varphi,(k)} \,\big\rvert \;\le\; \epsilon_{\mathrm{pf}} \tag{35}\]</p><p>The scripts do not test (35) at all: they run a fixed 60 passes per time step, which on an LV feeder of this impedance is well past the point where the update falls below double precision. Write <span>$V^{\star}$</span> for the fixed point and <span>$v_n^{\varphi\star} = \lvert V_n^{\varphi\star} \rvert$</span> for the magnitudes it implies. These satisfy (30) to (34) simultaneously and to round-off, which is what the word <em>exact</em> is doing in this section: <span>$V^{\star}$</span> is an AC power-flow solution, not an approximation of one.</p><p><strong>What the sweep deliberately does not carry.</strong> No voltage band (26), no thermal limit (27), no capability polygon, and above all <strong>no droop</strong>. The reactive powers <span>$q_i^{G}$</span> enter (30) as fixed numbers, so nothing in (30) to (35) pushes them back onto the curve. That is what makes the two numbers below a test rather than a tautology: the curve is imposed nowhere in the sweep, so any agreement with it has to come from the dispatch itself.</p><p><strong>The two audit numbers.</strong> Over every bus, phase, inverter and time step of the day, Table 7 reports</p><p class="math-container">\[\begin{aligned}
\Delta v &amp;= \max_{n\in\Upsilon,\ \varphi\in\Psi,\ t}
   \big\lvert\, v_n^{\varphi}(t) \;-\; v_n^{\varphi\star}(t) \,\big\rvert
   &amp; &amp;\text{the host&#39;s own } v \text{ against the true one}\\[2pt]
\rho^{\mathrm{true}} &amp;= \max_{i\in\mathcal{G},\ t}
   \big\lvert\, q_i^{G}(t) \;-\; q_i\big(v_{b(i)}^{\varphi(i)\star}(t)\big) \,\big\rvert
   &amp; &amp;\text{droop residual at the true voltage}
\end{aligned} \tag{36}\]</p><p>where <span>$v_n^{\varphi}(t)$</span> is the voltage the host itself reported and <span>$q_i(\cdot)$</span> is that inverter&#39;s IEEE 1547 curve, the very map encoded by (7), (10) and (14). Table 6&#39;s column is the same residual measured against the host&#39;s own voltage, <span>$\rho^{\mathrm{model}} = \max_{i,t} \lvert q_i^{G}(t) - q_i(v_i(t)) \rvert$</span>, and the distance between <span>$\rho^{\mathrm{model}}$</span> and <span>$\rho^{\mathrm{true}}$</span> is the whole of what this audit adds.</p><h4 id="The-sweep-in-Julia"><a class="docs-heading-anchor" href="#The-sweep-in-Julia">The sweep in Julia</a><a id="The-sweep-in-Julia-1"></a><a class="docs-heading-anchor-permalink" href="#The-sweep-in-Julia" title="Permalink"></a></h4><pre><code class="language-julia hljs"># Exact three-phase backward/forward sweep, eqs. (30)–(35). Kron-reduced three-wire model
# with implicit ground and zero shunts, so it is exact for these injections. It does double
# duty: the warm-start point before the optimisation, and the audit after it.
# `Pd`/`Qd` are npv×T arrays of inverter dispatch in p.u.
function sweep_state(Pd, Qd, t; iters = 60)
    Vc  = [copy(V0) for _ in 1:nb]                    # flat reference at every bus, eq. (34)
    Ibr = [zeros(ComplexF64, 3) for _ in 1:nbr]
    rev = reverse(ORDER)                              # leaves first
    for _ in 1:iters
        S = [zeros(ComplexF64, 3) for _ in 1:nb]      # ---- net injection, eq. (30) -------
        for b in 1:nb, φ in PHASES
            S[b][φ] = complex(Pload_pk[b, φ] * Pmult[t], Qload_pk[b, φ] * Qmult[t])
        end
        for (i, g) in enumerate(PV)
            S[g.bus][g.phase] -= complex(Pd[i, t], Qd[i, t])
        end
        Ibus = [conj.(S[b] ./ Vc[b]) for b in 1:nb]   # ---- bus current drawn, eq. (31) ---
        for bname in rev                              # ---- backward: currents, eq. (32) --
            b = bus_id[bname]
            b == islack &amp;&amp; continue
            (_, k) = PARENT[bname]
            Ibr[k] = Ibus[b] + sum((Ibr[c] for c in CHILD_BR[b]), init = zeros(ComplexF64, 3))
        end
        for bname in ORDER                            # ---- forward: voltages, eq. (33) ---
            bname == SLACK &amp;&amp; continue
            (par, k) = PARENT[bname]
            Vc[bus_id[bname]] = Vc[bus_id[par]] - BR[k].Z * Ibr[k]
        end
    end
    return Vc, Ibr
end</code></pre><p><code>BR[k].Z * Ibr[k]</code> is the whole of (33): a 3×3 complex matrix times a 3-vector. The mutual terms are carried by the multiplication itself, and there is nowhere in that line for a balance assumption to enter.</p><p>The audit is then four lines, run over the solved dispatch at every time step, with the loops over buses, phases and inverters elided:</p><pre><code class="language-julia hljs">Vt        = sweep(t)                                              # |V⋆|, eqs. (30)–(35)
gap       = max(gap, maximum(abs.(V[:, :, t] .- Vt)))             # Δv,        eq. (36)
dev_true  = max(dev_true,  abs(Qdg_v[i, t] - dq(Vt[b, φ], qb)))   # ρ_true,    eq. (36)
dev_model = max(dev_model, abs(Qdg_v[i, t] - dq(V[b, φ, t], qb))) # ρ_model, Table 6</code></pre><p>with <code>dq</code> the piecewise-linear curve of the inverter&#39;s own class, evaluated as an ordinary <code>if-else</code>, which is perfectly legitimate here because every voltage handed to it is a number rather than a decision variable.</p><p><strong>Table 7.</strong> The exact-power-flow audit. Each solved dispatch is re-solved with a full three-phase backward/forward sweep, and compared against what the host predicted.</p><div class="markdown"><table><tr><th align="left">host</th><th align="right">its own &#36;v&#36; vs the true AC &#36;v&#36;</th><th align="right">droop residual at the <strong>true</strong> voltage</th><th align="right">bus-steps outside &#36;&#91;0.95, 1.05&#93;&#36;</th><th align="left">true voltage range &#40;p.u.&#41;</th></tr><tr><td align="left">LinDist3Flow</td><td align="right">1.30e-03 p.u.</td><td align="right">8.04e-03 p.u.</td><td align="right">0</td><td align="left">0.9922 – 1.0195</td></tr><tr><td align="left">IVACOPF</td><td align="right">1.94e-11 p.u.</td><td align="right">2.77e-11 p.u.</td><td align="right">0</td><td align="left">0.9922 – 1.0204</td></tr></table>
</div><img src="e9326c4a.svg" alt="Example block output"/><p><strong>Figure 7.</strong> The two hosts&#39; envelopes on one axis: same feeder, same dispatch problem, and a visible offset that is entirely the network model&#39;s doing.</p><p>The verdict is decisive, and it is the whole reason for carrying two hosts.</p><p>The IVACOPF dispatch reproduces the exact AC solution to about <span>$2\times10^{-11}$</span> p.u., so the voltage each inverter was told to read <em>is</em> the voltage it would see, and the droop residual survives the transfer intact: it stays at round-off. The LinDist3Flow dispatch does not. Its voltages are off by <span>$1.3\times10^{-3}$</span> p.u., which sounds harmless until you put it through the curve: the upper segment falls a full <span>$\bar q$</span> across 0.02 p.u., a slope of <span>$50\,\bar q$</span> per p.u. of voltage, so</p><p class="math-container">\[1.3\times10^{-3}\;\text{p.u. of voltage} \;\times\; 50\,\bar q
   \;=\; 0.065\,\bar q \;\approx\; 8\times10^{-3}\ \text{p.u. of VArs}\]</p><p>which is exactly the measured residual, and <strong>about 6 % of that inverter&#39;s reactive rating</strong>. The inverters would not produce the VArs the model dispatched. A steep local control law is an error amplifier, and it is the host that decides what gets amplified.</p><p>One feature of Table 7 is worth recording rather than glossing: <em>neither</em> host violates a voltage limit, because the band is simply not binding on this feeder, so LinDist3Flow&#39;s failure is confined to the droop residual and shows up nowhere in the constraint report. The failure mode is not guaranteed to announce itself as an infeasibility or a limit violation. On a feeder where the band did bind, the same voltage error would also have put time steps outside <span>$[0.95, 1.05]$</span>, but that is luck of the case rather than a property of the model, which is precisely why the audit is worth running every time.</p><p>None of this is a defect of the droop block, and none of it is fixed by choosing a different encoding. It is the price of dropping losses from the balance and of the near-balanced-voltage assumption behind the <span>$a^R$</span>, <span>$a^X$</span> coefficients, an assumption that is <em>least</em> true on exactly the kind of unbalanced LV feeder where single-phase inverters matter.</p><h2 id="What-each-host-costs"><a class="docs-heading-anchor" href="#What-each-host-costs">What each host costs</a><a id="What-each-host-costs-1"></a><a class="docs-heading-anchor-permalink" href="#What-each-host-costs" title="Permalink"></a></h2><p><strong>Table 8.</strong> Successive-linearisation passes for the three-phase IVACOPF host, Lambda encoding, measured with the error metrics of (29).</p><div class="markdown"><table><tr><th align="right">pass</th><th align="right">solve &#40;s&#41;</th><th align="right">objective &#40;p.u. curtailed&#41;</th><th align="right">MAPB</th><th align="right">MRPB</th><th align="right">MVM</th><th align="left">solver status</th></tr><tr><td align="right">1</td><td align="right">98.1</td><td align="right">1.800492</td><td align="right">5.09e-03</td><td align="right">1.60e-03</td><td align="right">9.27e-04</td><td align="left"><code>OPTIMAL</code></td></tr><tr><td align="right">2</td><td align="right">88.3</td><td align="right">1.707866</td><td align="right">4.68e-06</td><td align="right">1.64e-06</td><td align="right">2.84e-07</td><td align="left"><code>OPTIMAL</code></td></tr><tr><td align="right">3</td><td align="right">102.0</td><td align="right">1.707783</td><td align="right">1.01e-09</td><td align="right">3.31e-12</td><td align="right">7.20e-13</td><td align="left"><code>OPTIMAL</code></td></tr></table>
</div><p>Three passes, and the error metrics fall by roughly three orders of magnitude each time, the behaviour you would expect of a Taylor expansion refreshed about its own solution. The objective moves by 5 % between the first and second pass and by <span>$5\times10^{-5}$</span> between the second and third, so the first pass alone would have been meaningfully wrong and the third is essentially free insurance. All three encodings take the same three passes, and their first two passes agree to three significant figures on every metric; by the third they are all far below tolerance and what separates them is solver noise. The outer loop belongs to the host, not to the droop.</p><p>Note the second column of Table 8: <strong>each pass is a complete MILP</strong> (or NLP), so IVACOPF costs one LinDist3Flow-sized solve per pass, on a model rather more than twice the size, times the number of passes, plus a few seconds of warm-start sweeps. That is the whole of the price, and Table 7 is what it buys.</p><p><strong>Table 9.</strong> What changes between the two three-phase hosts.</p><table><tr><th style="text-align: left"></th><th style="text-align: left">LinDist3Flow</th><th style="text-align: left">IVACOPF (3-phase)</th></tr><tr><td style="text-align: left">line equations</td><td style="text-align: left">approximate: <span>$\alpha$</span>-rotated drop coefficients, near-balance assumed</td><td style="text-align: left"><strong>exact</strong>: <span>$\Delta V = ZI$</span> with full mutual coupling, nothing assumed</td></tr><tr><td style="text-align: left">losses</td><td style="text-align: left">dropped from the balance</td><td style="text-align: left">modelled, via the current variables</td></tr><tr><td style="text-align: left">line currents</td><td style="text-align: left">not represented</td><td style="text-align: left">decision variables, so the thermal limit (27) is writable</td></tr><tr><td style="text-align: left">nonlinearity</td><td style="text-align: left">none</td><td style="text-align: left">two bus relations, <span>$v\cdot I$</span> and <span>$\lvert v\rvert$</span>, linearised and iterated</td></tr><tr><td style="text-align: left">solve</td><td style="text-align: left"><strong>one pass</strong></td><td style="text-align: left">one MILP (or NLP) <strong>per pass</strong>, plus warm-start sweeps</td></tr><tr><td style="text-align: left">dispatch on the real network</td><td style="text-align: left">off the droop by a visible margin</td><td style="text-align: left">on the droop to round-off</td></tr></table><p>The trade is the usual one, and it is the host&#39;s trade, not the encodings&#39;. LinDist3Flow is the right tool for a fast first look, for screening a fleet or a feeder before committing to the expensive model, and for the scaling study below, where its single pass is what isolates the cost of the droop block itself. <strong>Use IVACOPF for anything quantitative.</strong></p><h2 id="Does-it-scale?"><a class="docs-heading-anchor" href="#Does-it-scale?">Does it scale?</a><a id="Does-it-scale?-1"></a><a class="docs-heading-anchor-permalink" href="#Does-it-scale?" title="Permalink"></a></h2><p>The encodings are cheap to state; the question is whether they survive a network worth calling realistic. The three LinDist3Flow scripts were run unchanged on a second real feeder from the same ENWL family, <code>network_17_Feeder_6</code> <a href="#ref-15">[15]</a>, with <strong>3856 buses, 3855 lines, 223 single-phase loads</strong>, twenty times <code>network_5_Feeder_2</code> <a href="#ref-14">[14]</a>, by setting an environment variable:</p><pre><code class="language-bash hljs">TP_CASE=network_17_Feeder_6 julia --project=examples/three_phase     examples/three_phase/LinDist3Flow_Lambda.jl</code></pre><p><strong>Table 10.</strong> Scalability of the three encodings on the LinDist3Flow host, across the 194-bus <code>network_5_Feeder_2</code> <a href="#ref-14">[14]</a> and the 3856-bus <code>network_17_Feeder_6</code> <a href="#ref-15">[15]</a>. “Max droop deviation” is <span>$\Delta$</span> of (30), evaluated at each host&#39;s own voltages.</p><div class="markdown"><table><tr><th align="left">encoding</th><th align="left">feeder</th><th align="right">time steps</th><th align="right">variables</th><th align="right">binaries</th><th align="left">solve &#40;s&#41;</th><th align="right">max droop deviation</th></tr><tr><td align="left">Lambda / SOS2</td><td align="left">194-bus</td><td align="right">96</td><td align="right">183744</td><td align="right">5760</td><td align="left">5.5</td><td align="right">8.43e-07</td></tr><tr><td align="left">Big-M</td><td align="left">194-bus</td><td align="right">96</td><td align="right">179136</td><td align="right">5760</td><td align="left">4.9</td><td align="right">6.06e-15</td></tr><tr><td align="left">Heaviside</td><td align="left">194-bus</td><td align="right">96</td><td align="right">171072</td><td align="right">0</td><td align="left">26.4</td><td align="right">1.09e-15</td></tr><tr><td align="left">Lambda / SOS2</td><td align="left">3856-bus</td><td align="right">96</td><td align="right">3347712</td><td align="right">5760</td><td align="left">63.9</td><td align="right">3.91e-07</td></tr><tr><td align="left">Big-M</td><td align="left">3856-bus</td><td align="right">96</td><td align="right">3343104</td><td align="right">5760</td><td align="left">60.5</td><td align="right">1.84e-07</td></tr><tr><td align="left">Heaviside</td><td align="left">3856-bus</td><td align="right">96</td><td align="right">3335040</td><td align="right">0</td><td align="left"><strong>did not solve</strong></td><td align="right">n/a</td></tr><tr><td align="left">Heaviside</td><td align="left">3856-bus</td><td align="right">12</td><td align="right">416880</td><td align="right">0</td><td align="left">543.8</td><td align="right">6.73e-16</td></tr></table>
</div><p>Two things to take from this.</p><p><strong>The mixed-integer encodings scale.</strong> Big-M and Lambda both carry a 3.3-million-variable model over the full 96-step day and solve it in about a minute, roughly twelve times the small feeder&#39;s solve for eighteen times the network, and the droop is still reproduced to solver tolerance. The binary count does not move at all between the two feeders, because it depends on inverters × time steps and not on network size. That is the useful property: <strong>enlarging the network grows the linear part of the problem, not the combinatorial part.</strong></p><p><strong>The integer-free encoding does not.</strong> Heaviside is the cheapest of the three by variable count (it adds nothing to the model) and it is comfortably the most expensive to solve. On the small feeder it costs several times Lambda. On the large one at the full horizon Ipopt gives up with <code>ERROR</code>; shortening the day to twelve steps brings it back to a model an eighth the size, which then solves, in minutes rather than the seconds the mixed-integer encodings need, but it solves, and the last row of Table 10 records what comes back. The non-smoothness that costs nothing to write costs a great deal to differentiate, and it is what limits this encoding long before the network does.</p><p>None of this changes which encoding is <em>correct</em>: all three reproduce the curve exactly, here as before. It changes which one you would reach for on a feeder with an inverter at every service connection.</p><p>The sweep is run on LinDist3Flow, because it is the host that isolates the <em>encodings’</em> scaling: one solve each, no outer loop, so what Table 10 measures is the cost of the droop block and nothing else. IVACOPF multiplies every row by its pass count, three passes on the case study, on top of a larger model per pass, but the binary counts, which are the thing at issue here, are identical in both hosts.</p><p>The sweep runs one process per row, separately from the case study above, so its timings will not match that table to the second. Read both as orders of magnitude, as the warning further up says.</p><h2 id="Running-the-three-phase-examples"><a class="docs-heading-anchor" href="#Running-the-three-phase-examples">Running the three-phase examples</a><a id="Running-the-three-phase-examples-1"></a><a class="docs-heading-anchor-permalink" href="#Running-the-three-phase-examples" title="Permalink"></a></h2><p>Every host × encoding pair has its own standalone script in <a href="https://github.com/epsrlab-ub/SmartInverter-3P-DOPF.jl/tree/main/examples/three_phase"><code>examples/three_phase/</code></a>. All six share their skeleton verbatim (data, PV placement, verification, figures); a <code>diff</code> between any two shows only the droop block, or only the network model:</p><p><strong>Table 11.</strong> The six three-phase example scripts, one per host and encoding.</p><table><tr><th style="text-align: left"></th><th style="text-align: left">Big-M</th><th style="text-align: left">Lambda / SOS2</th><th style="text-align: left">Heaviside</th></tr><tr><td style="text-align: left"><strong>LinDist3Flow</strong></td><td style="text-align: left"><a href="https://github.com/epsrlab-ub/SmartInverter-3P-DOPF.jl/blob/main/examples/three_phase/LinDist3Flow_BigM.jl"><code>LinDist3Flow_BigM.jl</code></a></td><td style="text-align: left"><a href="https://github.com/epsrlab-ub/SmartInverter-3P-DOPF.jl/blob/main/examples/three_phase/LinDist3Flow_Lambda.jl"><code>LinDist3Flow_Lambda.jl</code></a></td><td style="text-align: left"><a href="https://github.com/epsrlab-ub/SmartInverter-3P-DOPF.jl/blob/main/examples/three_phase/LinDist3Flow_Heaviside.jl"><code>LinDist3Flow_Heaviside.jl</code></a></td></tr><tr><td style="text-align: left"><strong>IVACOPF</strong></td><td style="text-align: left"><a href="https://github.com/epsrlab-ub/SmartInverter-3P-DOPF.jl/blob/main/examples/three_phase/IVACOPF3Ph_BigM.jl"><code>IVACOPF3Ph_BigM.jl</code></a></td><td style="text-align: left"><a href="https://github.com/epsrlab-ub/SmartInverter-3P-DOPF.jl/blob/main/examples/three_phase/IVACOPF3Ph_Lambda.jl"><code>IVACOPF3Ph_Lambda.jl</code></a></td><td style="text-align: left"><a href="https://github.com/epsrlab-ub/SmartInverter-3P-DOPF.jl/blob/main/examples/three_phase/IVACOPF3Ph_Heaviside.jl"><code>IVACOPF3Ph_Heaviside.jl</code></a></td></tr></table><p>The Big-M and Lambda scripts need an MILP solver (Gurobi); the Heaviside ones need only Ipopt.</p><pre><code class="language-bash hljs">julia --project=examples/three_phase examples/three_phase/IVACOPF3Ph_Lambda.jl</code></pre><p>Each reads its feeder, horizon and fleet from the environment, so the same model runs on a different network without touching the code:</p><p><strong>Table 12.</strong> Environment overrides accepted by every three-phase script.</p><table><tr><th style="text-align: left">variable</th><th style="text-align: left">default</th><th style="text-align: left">meaning</th></tr><tr><td style="text-align: left"><code>TP_CASE</code></td><td style="text-align: left"><code>network_5_Feeder_2</code></td><td style="text-align: left">ENWL feeder to load: <code>network_5_Feeder_2</code> <a href="#ref-14">[14]</a> or <code>network_17_Feeder_6</code> <a href="#ref-15">[15]</a></td></tr><tr><td style="text-align: left"><code>TP_STEPS</code></td><td style="text-align: left"><code>96</code></td><td style="text-align: left">time steps in the day</td></tr><tr><td style="text-align: left"><code>TP_NPV</code></td><td style="text-align: left"><code>4</code></td><td style="text-align: left">smart inverters per phase</td></tr><tr><td style="text-align: left"><code>TP_WARMSTART</code></td><td style="text-align: left"><code>sweep</code></td><td style="text-align: left">IVACOPF only: <code>flat</code> for the flat start of Soltani, Khorsand and Ma <a href="#ref-4">[4]</a></td></tr><tr><td style="text-align: left"><code>TP_TOL</code></td><td style="text-align: left"><code>1e-6</code></td><td style="text-align: left">IVACOPF only: stop tolerance on <span>$\max(\text{MAPB}, \text{MRPB}, \text{MVM})$</span>, eq. (29)</td></tr><tr><td style="text-align: left"><code>TP_MAXITER</code></td><td style="text-align: left"><code>15</code></td><td style="text-align: left">IVACOPF only: pass limit</td></tr><tr><td style="text-align: left"><code>TP_IMAXSEG</code></td><td style="text-align: left"><code>0</code></td><td style="text-align: left">IVACOPF only: sides of the polygon enforcing (27); 0 disables it</td></tr></table><pre><code class="language-bash hljs">TP_CASE=network_17_Feeder_6 TP_STEPS=24 julia --project=examples/three_phase examples/three_phase/IVACOPF3Ph_Lambda.jl</code></pre><h2 id="Reproducing-these-results"><a class="docs-heading-anchor" href="#Reproducing-these-results">Reproducing these results</a><a id="Reproducing-these-results-1"></a><a class="docs-heading-anchor-permalink" href="#Reproducing-these-results" title="Permalink"></a></h2><p>The figures and tables on this page are drawn from results committed to the repository under <code>docs/src/assets/results/threephase/</code>, so building the documentation needs no solver. To regenerate them, which runs all six scripts across both hosts:</p><pre><code class="language-bash hljs">julia --project=examples/three_phase examples/three_phase/generate_results.jl</code></pre><p><code>TP_HOSTS=ivacopf</code> or <code>TP_HOSTS=lindist3flow</code> regenerates just one family. The scalability table has its own sweep, which shells out to the scripts one per process:</p><pre><code class="language-bash hljs">julia --project=examples/three_phase examples/three_phase/scalability.jl</code></pre><p>Between them those two commands run all three encodings on both hosts, with Gurobi and Ipopt, and rewrite every JSON file this page reads. To run one encoding on one host yourself, call its script directly:</p><pre><code class="language-bash hljs">julia --project=examples/three_phase examples/three_phase/IVACOPF3Ph_Lambda.jl</code></pre><p>Each script prints its model size, the solve, the curtailed energy, the voltage range per phase and the droop-deviation check of (30), and writes its own figures alongside.</p><h2 id="Takeaways"><a class="docs-heading-anchor" href="#Takeaways">Takeaways</a><a id="Takeaways-1"></a><a class="docs-heading-anchor-permalink" href="#Takeaways" title="Permalink"></a></h2><p><strong>Embedding is a correctness requirement, not a refinement.</strong> Smart inverters follow their curve, not a set-point; that is what IEEE Std 1547-2018 <a href="#ref-1">[1]</a> obliges them to do. Only a droop-aware DOPF returns a dispatch the fleet will actually deliver.</p><p><strong>Two exact families, one curve.</strong> Integer encodings (Big-M, Lambda/SOS2) give an MILP; non-smooth algebra (Heaviside) gives an NLP. All three reproduce the curve to round-off and return the same dispatch. The choice is which solver world you want to work in.</p><p><strong>The phase index is the whole of the three-phase difficulty, for the droop.</strong> An inverter senses one scalar, the voltage of its own bus on its own phase, and every encoding above constrains one reactive output against that one scalar. What the phases change is the network model underneath and the size of the fleet on top, not the algebra of the curve. What they change decisively is the answer: on this feeder the three phases sit at visibly different voltages and drive their inverters onto different segments of the same curve at the same instant.</p><p><strong>The host is a separate decision, and it is the one that decides accuracy.</strong> All three encodings are exact <em>within</em> whatever model they sit in, linear or near-exact. What the model resembles is the host&#39;s business: on the unbalanced LV feeder here, LinDist3Flow and IVACOPF put the same inverters on the same curves and still disagree about the answer, and only the exact power flow settles which to believe. Pick the encoding for the solver you have; pick the host for the accuracy you need.</p><p><strong>Scale picks the method.</strong> Binaries multiply with inverters × time steps, which is what eventually breaks the MILP route on large fleets. The integer-free encoding avoids that but hands the difficulty to the NLP solver, where the non-smoothness shows up as degraded convergence and, on the largest feeder tried here, as a solve that does not finish at all.</p><h2 id="References"><a class="docs-heading-anchor" href="#References">References</a><a id="References-1"></a><a class="docs-heading-anchor-permalink" href="#References" title="Permalink"></a></h2><p><strong>Standard and host models</strong></p><a id="ref-1"></a><p><strong>[1]</strong> IEEE Std 1547-2018, <em>IEEE Standard for Interconnection and Interoperability of Distributed Energy Resources with Associated Electric Power Systems Interfaces</em>. <a href="https://doi.org/10.1109/IEEESTD.2018.8332112">doi:10.1109/IEEESTD.2018.8332112</a></p><a id="ref-2"></a><p><strong>[2]</strong> M. E. Baran and F. F. Wu, &quot;Network reconfiguration in distribution systems for loss reduction and load balancing,&quot; <em>IEEE Transactions on Power Delivery</em>, vol. 4, no. 2, pp. 1401–1407, 1989. <a href="https://doi.org/10.1109/61.25627">doi:10.1109/61.25627</a>. The branch-flow (DistFlow) model that LinDistFlow linearises.</p><a id="ref-3"></a><p><strong>[3]</strong> K. Turitsyn, P. Šulc, S. Backhaus, and M. Chertkov, &quot;Local control of reactive power by distributed photovoltaic generators,&quot; <em>2010 First IEEE International Conference on Smart Grid Communications (SmartGridComm)</em>, pp. 79–84, 2010. <a href="https://doi.org/10.1109/SMARTGRID.2010.5622021">doi:10.1109/SMARTGRID.2010.5622021</a>. <strong>LinDistFlow</strong>, the single-phase linearisation that LinDist3Flow <a href="#ref-12">[12]</a> generalises to unbalanced multiphase networks.</p><a id="ref-4"></a><p><strong>[4]</strong> Z. Soltani, M. Khorsand, and S. Ma, &quot;Current–Voltage Unbalanced Distribution AC Optimal Power Flow for Advanced Distribution Management System Applications,&quot; <em>IEEE Open Journal of Industry Applications</em>, vol. 5, 2024. <a href="https://doi.org/10.1109/OJIA.2024.3367547">doi:10.1109/OJIA.2024.3367547</a>. <strong>IVACOPF</strong>, the origin of the current-voltage host; the successive-linearisation scheme built on it here is developed further in <a href="#ref-11">[11]</a>.</p><p><strong>Embedding the Volt-VAr droop curve in a DOPF</strong></p><a id="ref-5"></a><p><strong>[5]</strong> A. Savasci, A. Inaolaji, and S. Paudyal, &quot;Distribution Grid Optimal Power Flow Integrating Volt-Var Droop of Smart Inverters,&quot; <em>2021 IEEE Green Technologies Conference (GreenTech)</em>, pp. 54–59, 2021. <a href="https://doi.org/10.1109/GreenTech48523.2021.00020">doi:10.1109/GreenTech48523.2021.00020</a>. <strong>Big-M</strong>, on a second-order-cone DOPF.</p><a id="ref-6"></a><p><strong>[6]</strong> A. Inaolaji, A. Savasci, and S. Paudyal, &quot;Distribution Grid Optimal Power Flow with Volt-VAr and Volt-Watt Settings of Smart Inverters,&quot; <em>2021 IEEE Industry Applications Society Annual Meeting (IAS)</em>, 2021. <a href="https://doi.org/10.1109/IAS48185.2021.9715792">doi:10.1109/IAS48185.2021.9715792</a>. <strong>Lambda / SOS2</strong>, on a LinDistFlow host; also the source of the breakpoints and the 16-segment capability polygon used here.</p><a id="ref-7"></a><p><strong>[7]</strong> A. Inaolaji, A. Savasci, and S. Paudyal, &quot;Distribution Grid Optimal Power Flow in Unbalanced Multiphase Networks with Volt-VAr and Volt-Watt Droop Settings of Smart Inverters,&quot; <em>IEEE Transactions on Industry Applications</em>, vol. 58, no. 5, 2022. <a href="https://doi.org/10.1109/TIA.2022.3181110">doi:10.1109/TIA.2022.3181110</a>. Lambda, extended to three-phase unbalanced networks.</p><a id="ref-8"></a><p><strong>[8]</strong> A. Savasci, A. Inaolaji, and S. Paudyal, &quot;Distribution Grid Optimal Power Flow with Adaptive Volt-VAr Droop of Smart Inverters,&quot; <em>2021 IEEE Industry Applications Society Annual Meeting (IAS)</em>, 2021. <a href="https://doi.org/10.1109/IAS48185.2021.9677119">doi:10.1109/IAS48185.2021.9677119</a>. Big-M with an adaptive <span>$Q(\Delta V)$</span> droop responding to temporal voltage deviation.</p><a id="ref-9"></a><p><strong>[9]</strong> A. Inaolaji, <em>Accurate and Efficient Optimal Power Flow Methods with Control of Smart Inverters</em>, PhD dissertation, Florida International University, 2023. A book-length treatment covering all three encodings and the host models they sit in.</p><p><strong>Optimising the Volt-VAr droop curve itself</strong></p><a id="ref-10"></a><p><strong>[10]</strong> A. Inaolaji, A. Savasci, and S. Paudyal, &quot;Optimal Droop Settings of Smart Inverters,&quot; <em>2021 IEEE 48th Photovoltaic Specialists Conference (PVSC)</em>, pp. 2584–2589, 2021. <a href="https://doi.org/10.1109/PVSC43889.2021.9518650">doi:10.1109/PVSC43889.2021.9518650</a>. The source of the <strong>Heaviside</strong> encoding used here: integer-free, on a current–voltage DOPF solved with Ipopt/JuMP. The breakpoint voltages are themselves decision variables of the DOPF rather than fixed settings, so the curve is optimised, not merely respected.</p><a id="ref-11"></a><p><strong>[11]</strong> R. Emami Mirak and A. Inaolaji, &quot;Adaptive and fair optimization of smart inverter     droop curves in distribution grids,&quot; <em>Electric Power Systems Research</em>, vol. 262,     2027, Art. no. 113613.     <a href="https://doi.org/10.1016/j.epsr.2026.113613">doi:10.1016/j.epsr.2026.113613</a>.     Lambda / SOS2 with the breakpoints promoted to decision variables.</p><p><strong>Three-phase network model</strong></p><a id="ref-12"></a><p><strong>[12]</strong> M. D. Sankur, R. Dobbe, E. Stewart, D. S. Callaway, and D. B. Arnold, &quot;A linearized power flow model for optimization in unbalanced distribution systems,&quot; <em>arXiv:1606.04492</em>, 2016. <a href="https://arxiv.org/abs/1606.04492">arXiv:1606.04492</a>. <strong>LinDist3Flow</strong>, the multiphase linearisation used for the three-phase case.</p><a id="ref-13"></a><p><strong>[13]</strong> D. Shirmohammadi, H. W. Hong, A. Semlyen, and G. X. Luo, &quot;A compensation-based power flow method for weakly meshed distribution and transmission networks,&quot; <em>IEEE Transactions on Power Systems</em>, vol. 3, no. 2, pp. 753–762, 1988. <a href="https://doi.org/10.1109/59.192932">doi:10.1109/59.192932</a>. The <strong>backward/forward sweep</strong> used here as the exact AC reference.</p><p><strong>Test feeders</strong></p><p>Both three-phase feeders are real Electricity North West low-voltage networks from the <em>Low Voltage Network Solutions</em> project, Kron-reduced to three wires. They reach this tutorial through two independent open repositories, and carry the same lineage and the same CC BY 4.0 licence.</p><a id="ref-14"></a><p><strong>[14]</strong> F. Geth, <em>BMOPFDraftData</em>, draft benchmark datasets for the IEEE PES Task Force on Benchmarking Multiconductor OPF. <a href="https://github.com/frederikgeth/BMOPFDraftData">github.com/frederikgeth/BMOPFDraftData</a>. Source of <code>network_5_Feeder_2</code> (<a href="https://github.com/frederikgeth/BMOPFDraftData/tree/main/output/ENWLvariants/Three-wire-Kron-reduced"><code>output/ENWLvariants/Three-wire-Kron-reduced/</code></a>), derived from the CSIRO four-wire LV dataset, <a href="https://doi.org/10.25919/jaae-vc35">doi:10.25919/jaae-vc35</a></p><a id="ref-15"></a><p><strong>[15]</strong> R. Heidari, <em>PMDlab.jl</em>, test networks and functionality built on PowerModelsDistribution.jl. <a href="https://github.com/hei06j/PMDlab.jl">github.com/hei06j/PMDlab.jl</a>. Source of <code>network_17_Feeder_6</code> (<a href="https://github.com/hei06j/PMDlab.jl/tree/main/data/three-wire/network_17/Feeder_6"><code>data/three-wire/network_17/Feeder_6</code></a>), used here for the scalability check</p><a id="ref-16"></a><p><strong>[16]</strong> F. Geth, R. Heidari, and A. Koirala, &quot;Computational analysis of impedance transformations for four-wire power networks with sparse neutral grounding,&quot; <em>Proceedings of the Thirteenth ACM International Conference on Future Energy Systems (e-Energy &#39;22)</em>, pp. 105–113, 2022. <a href="https://doi.org/10.1145/3538637.3538844">doi:10.1145/3538637.3538844</a>. The impedance transformation behind the three-wire Kron reduction of both feeders.</p><a id="ref-17"></a><p><strong>[17]</strong> A. J. Urquhart and M. Thomson, &quot;Cable impedance data,&quot; figshare, 2019. <a href="https://hdl.handle.net/2134/15544">hdl:2134/15544</a>. The length-normalised conductor impedances the feeders were rebuilt with.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../">« Home</a><a class="docs-footer-nextpage" href="../api/">API reference »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Friday 11 September 2026 12:34">Friday 11 September 2026</span>. Using Julia version 1.13.0.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
